<!--RemoveStart-->
Simulation Models – Encyclopedic Reference 
==========================================

The following descriptions are grouped alphabetically (as much as possible) with some also having additional tags of “Heat Balance”, “HVAC”, and “Plant”.  With the integrated solution, these designations signify where the effects of these models have their first impacts.

Main Sections:

* [Cooling Towers and Evaporative Fluid Coolers](#TowersAndCoolers)
* [Demand Controlled Ventilation](#DCV)
* [Evap Coolers](#EvapCoolers)
* [Air System Fans](#Fans)
* [Air System Component Groups](#AirComponentGroups)
* [VRF Systems](#VRF)
* [Heat Exchangers](#HX)
* [Humidifiers](#Humidifiers)
<!--RemoveEnd-->

Cooling Towers and Evaporative Fluid Coolers <a name="TowersAndCoolers"></a>
--------------------------------------------

### One, Two, and Variable Speed Cooling Towers and Evaporative Fluid Coolers

#### Overview

The input objects CoolingTower:SingleSpeed, CoolingTower:TwoSpeed, and CoolingTower:VariableSpeed:Merkel provide models for single-speed, two-speed, and variable-speed cooling towers that are based on Merkel’s theory (Merkel 1925), which is also the basis for the tower model included in ASHRAE’s HVAC1 Toolkit for primary HVAC system energy calculations (ASHRAE 1999, Bourdouxhe et al. 1994). Cooling tower performance is modeled using effectiveness-NTU relationships for counterflow heat exchangers. The model can be used to simulate the performance of both single speed, two speed, and variable speed mechanical-draft cooling towers. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on. For part-load operation, the model assumes a simple linear interpolation between two steady-state regimes without accounting for any cycling losses.

For single speed cooling towers, the capacity control can be fan cycling or fluid bypass. In fluid bypass mode, portion of the water goes through the tower media and gets cooled while the remaining water flow gets bypassed, two water flows then mix together trying to meet the tower exiting water setpoint temperature. In both the free convection cooling when fan is off and normal cooling when fan is on for the entire time step, if the tower exiting water temperature is lower than the setpoint, the tower operates in fluid bypass mode. The model determines the fluid bypass fraction by iterations until the mixed water meets the tower exiting water temperature setpoint. In the fluid bypass mode, except the free convection, the tower fan runs at full speed for the entire time step. The maximum amount of tower water that can be bypassed is bounded by the freezing point of the tower water – the tower exiting water temperature cannot be lower than the freezing setpoint.

Evaporative fluid coolers are modeled very similar to cooling towers. The main difference between the two is in the “Performance input method” input field. Cooling tower has two choices for this field namely “UFactorTimesAreaAndDesignWaterFlowRate” and “Nominal capacity”. The nominal capacity is specified for the standard conditions i.e. entering water at 35C (95F), leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F) dry-bulb temperature. On the other hand evaporative fluid cooler has three choices for “Performance input method” which are “UFactorTimesAreaAndDesignWaterFlowRate”, “StandardDesignCapacity” and “UserSpecifiedDesignCapacity”. First method is same for both tower and fluid cooler. Standard design capacity is specified for the same conditions which are used to specify nominal capacity for tower as described above. If the capacity of fluid cooler for conditions other than the standard ones is known then UserSpecifiedDesignCapacity method should be used. In this case, the conditions for which the fluid cooler capacity is known i.e. entering water temperature, entering air temperature and entering air wet bulb temperature must be specified in the input. To calculate evaporation loss for fluid cooler, spray water flow rate which is different than the process fluid flow rate must be specified for all the performance input methods. This is not required for cooling tower because cooled fluid i.e. water is in direct contact with the air so the water loss is calculated by using cooled fluid flow rate only. Unlike cooling tower, evaporative fluid cooler model does not account for free convection.

Cooling tower model is described below which holds equally good for evaporative fluid cooler. The differences are mentioned whenever required.

#### Model Description

Based on Merkel’s theory, the steady-state total heat transfer between the air and water entering the tower can be defined by the following equation:

<div>$$d{\dot Q_{total}} = \frac{{UdA}}{{cp}}\left( {{h_s} - {h_a}} \right)$$</div>

where

*h<sub>s</sub>* = enthalpy of saturated air at the wetted-surface temperature, J/kg

*h<sub>a</sub>* = enthalpy of air in the free stream, J/kg

*c<sub>p</sub>* = specific heat of moist air, J/kg-<sup>o</sup>C

*U* = cooling tower overall heat transfer coefficient, W/m<sup>2</sup>- <sup>o</sup>C

*A* = heat transfer surface area, m<sup>2</sup>

Equation is based on several assumptions:

n air and water vapor behave as ideal gases

n the effect of water evaporation is neglected

n fan heat is neglected

n the interfacial air film is assumed to be saturated

n the Lewis number is equal to 1

In this model, it is also assumed that the moist air enthalpy is solely a function of the wet-bulb temperature and that the moist air can be treated as an equivalent ideal gas with its mean specific heat defined by the following equation:

<div>$$\bar cpe = \frac{{\Delta h}}{{\Delta {T_{wb}}}}$$</div>

where

Δ*h* = enthalpy difference between the air entering and leaving the tower, J/kg

Δ*T<sub>wb</sub>*= wet-bulb temperature difference between the air entering and leaving the tower, <sup>o</sup>C

Since the liquid side conductance is much greater than the gas side conductance, the wetted-surface temperature is assumed to be equal to the water temperature. Based on this assumption and equations and , the expression for total heat transfer becomes:

<div>$$d{\dot Q_{total}} = UedA\left( {{T_w} - {T_{wb}}} \right)$$</div>

where

<div>$$Ue = \frac{{U\,\bar cpe}}{{cp}}$$</div>

*T<sub>wb</sub>* = wet-bulb temperature of the air, <sup>o</sup>C

*T<sub>w</sub>* = temperature of the water, <sup>o</sup>C

An energy balance on the water and air sides of the air/water interface yields the following equations:

<div>$$d{\dot Q_{total}} = {\dot m_w}cpw\,\,\,dTw$$</div>

<div>$$d{\dot Q_{total}} = {\dot m_a}\bar cpe\,\,\,dTwb$$</div>

where

<span>\({\dot m_w}\)</span> = mass flow rate of water, kg/s

<span>\({\dot m_a}\)</span> = mass flow rate of air, kg/s

Assuming that the heat capacity rate (<span>\(\dot mcp\)</span>) for the cooling tower water is less than that for the air,the effectiveness of the cooling tower can be defined by analogy to the effectiveness of a simple heat exchanger:

<div>$$\varepsilon  = \frac{{{T_{win}} - {T_{wout}}}}{{{T_{win}} - {T_{wbin}}}}$$</div>

where

*ε* = heat exchanger effectiveness

*T<sub>win</sub>* = inlet water temperature, <sup>o</sup>C

*T<sub>wout</sub>* = outlet water temperature, <sup>o</sup>C

*T<sub>wbin</sub>* = wet-bulb temperature of the inlet air, <sup>o</sup>C

Combining equations , , and and integrating over the entire heat transfer surface area, and combining the result with equation provides the following expression for cooling tower effectiveness:

<div>$$\varepsilon \,\, = \,\frac{{1 - \exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)} \right]} \right\}}}{{1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)\exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_w}}}{{{{\dot C}_a}}}} \right)} \right]} \right\}}}$$</div>

where

<span>\({\dot C_w} = {\dot m_w}c{p_w}\)</span> and <span>\({\dot C_a} = {\dot m_a}\bar c{p_e}\)</span>

<div>$$NTU = Number\,of\,Transfer\,Units = \frac{{UAe}}{{{{\dot C}_w}}}$$</div>

This equation is identical to the expression for effectiveness of an indirect contact (i.e., fluids separated by a solid wall) counterflow heat exchanger (Incropera and DeWitt 1981). Therefore, the cooling tower can be modeled, in the steady-state regime, by an equivalent counterflow heat exchanger as shown in the following figure.

![](media/image4542.png)

Figure 194. Cooling Tower Schematic

The first fluid is water and the second fluid is an equivalent fluid entering the heat exchanger at temperature T<sub>wbin</sub> and specific heat <span>\(\bar cpe\)</span>. The heat exchanger is characterized by a single parameter, its overall heat transfer coefficient-area product UA<sub>e</sub>. The actual cooling tower heat transfer coefficient-area product is related to UA<sub>e</sub> by the following expression:

<div>$$UA = UAe\frac{{cp}}{{\bar cpe}}$$</div>

This heat transfer coefficient-area product is assumed to be a function of the air mass flow rate only and can be estimated from laboratory test results or manufacturers’ catalog data.

The model for the variable speed Merkel tower also includes Scheier’s modifications.  Scheier has extended the Merkel model to also include terms that adjust UA with three factors that model how UA values change when the tower is operating away from its rated conditions.  The first factor, <span>\({f_{UA,wetbulb}}\)</span>, adjusts UA for the current outdoor wetbulb temperature.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the difference between the design wetbulb temperature and the current wetbulb temperature, in degrees Celsius.

<div>$${f_{UA,wetbulb}} = func\left( {\left( {{T_{des,wetbulb}} - {T_{current,wetbulb}}} \right)} \right)$$</div>

The second factor, <span>\({f_{UA,airflow}}\)</span>, adjusts UA for the current air flow rate.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the ratio of the current air flow rate to the design air flow rate at full speed.

<div>$${f_{UA,airflow}} = func\left( {AirFlowRatio} \right)$$</div>

The third factor, <span>\({f_{UA,waterflow}}\)</span>, adjusts UA for the current water flow rate.  The user enters a performance curve or lookup table that is a function of one independent variable.  The independent variable is the ratio of the current water flow rate to the design water flow rate.

<div>$${f_{UA,waterflow}} = func\left( {WaterFlowRatio} \right)$$</div>

Then the UA value at any given time is calculated using

<div>$$U{A_e} = U{A_{design}} \bullet {f_{UA,wetbulb}} \bullet {f_{UA,airflow}} \bullet {f_{UA,waterflow}}$$</div>

#### Method for Calculating Steady-State Exiting Water Temperature

The objective of the cooling tower model is to predict the exiting water temperature and the fan power required to meet the exiting water setpoint temperature. Since only the inlet air and inlet water temperatures are known at any simulation time step, an iterative procedure is required to determine the exiting fluid temperatures using the equations defined in the previous section. In the case of the EnergyPlus model, the iterations are performed to determine the exiting wet-bulb temperature of the air. The exiting water temperature is then calculated based on an energy balance that assumes that the energy absorbed by the air is equivalent to the energy removed from the water. The procedure for calculating the steady-state, exiting air wet-bulb temperature is outlined below.

As explained previously, it is assumed that the moist air enthalpy can be defined by the wet-bulb temperature alone. Therefore, the first step in the procedure is to calculate the enthalpy of moist air entering the cooling tower based on the ambient wet-bulb temperature from the weather file. Since an iterative solution is required, a first guess of the outlet air wet-bulb temperature is then made and the enthalpy of this estimated outlet air wet-bulb temperature is calculated. Based on these inlet and outlet air conditions, the mean specific heat of the air is calculated based on equation , repeated here:

<div>$$\bar cpe = \frac{{\Delta h}}{{\Delta Twb}}$$</div>

With the overall heat transfer coefficient-area product for the cooling tower entered by the user, the effective heat transfer coefficient-area product is calculated by rearranging equation :

<div>$$UAe = UA\frac{{\bar cpe}}{{cp}}$$</div>

With <span>\(\bar cpe\)</span> and <span>\(UAe\)</span> known, the effectiveness of the heat exchanger is then calculated:

<div>$$\varepsilon \,\, = \,\frac{{1 - \exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)} \right]} \right\}}}{{1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)\exp \left\{ { - NTU\left[ {1 - \left( {\frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}} \right)} \right]} \right\}}}$$</div>

where

<span>\({\dot C_{\min }} = \,Minimum\,({\dot C_w},\,{\dot C_a})\)</span> and <span>\({\dot C_{\max }} = \,Maximum\,({\dot C_w},\,{\dot C_a})\)</span>

<span>\({\dot C_w} = {\dot m_w}c{p_w}\)</span> and <span>\({\dot C_a} = {\dot m_a}\bar cpe\)</span>

<div>$$NTU = Number\,of\,Transfer\,Units = \frac{{UAe}}{{{{\dot C}_{\min }}}}$$</div>

The heat transfer rate is then calculated as follows:

<div>$$\dot Qtotal = \,\varepsilon \,{\dot C_{\min }}\left( {Twin\, - \,Twbin} \right)$$</div>

The outlet air wet-bulb temperature is then recalculated:

<div>$${T_{wbout}} = {T_{wbin}} + \frac{{{{\dot Q}_{total}}}}{{{{\dot C}_a}}}$$</div>

The iterative process of calculating <span>\({T_{wbout}}\)</span> continues until convergence is reached.

Finally, the outlet water temperature is calculated as follows:

<div>$${T_{wout}} = {T_{win}} + \frac{{{{\dot Q}_{total}}}}{{{{\dot C}_w}}}$$</div>

#### Calculating the Actual Exiting Water Temperature and Fan Power

The previous section describes the methodology used for calculating the steady-state temperature of the water leaving the cooling tower. This methodology is used to calculate the exiting water temperature in the free convection regime (water pump on, tower fan off) and with the tower fan operating (including low and high fan speed for the two-speed tower). The exiting water temperature calculations use the fluid flow rates (water and air) and the UA-values entered by the user for each regime.

The cooling tower model seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The model obtains the target temperature setpoint from the setpoints placed on either the tower outlet node or the loop’s overall setpoint node (typically set to the supply side outlet node). The model checks to see if the outlet node has a setpoint placed on it and uses that if it does.  If the outlet node does not have a temperature setpoint then the model uses the loop-level outlet node specified in the input field called Loop Temperature Setpoint Node Name in the PlantLoop or CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If free convection is not specified by the user, then the exiting water temperature is initially set equal to the entering tower water temperature. If the user specifies “free convection” and the steady-state exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.

If the exiting water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on to reduce the exiting water temperature to the setpoint. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (e.g., tower fan on for the entire simulation time step and tower fan off for the entire simulation time step). Cyclic losses are not taken into account.

The fraction of time that the tower fan must operate is calculated based on the following equation:

<div>$$\omega \,\, = \frac{{{T_{set}} - {T_{wout,off}}}}{{{T_{wout,on}} - {T_{wout,off}}}}$$</div>

where

<span>\({T_{set}}\)</span> = exiting water setpoint temperature, <sup>o</sup>C

<span>\({T_{wout,off}}\)</span> = exiting water temperature with tower fan off, <sup>o</sup>C

<span>\({T_{wout,on}}\)</span> = exiting water temperature with tower fan on, <sup>o</sup>C

The average fan power for the simulation time step is calculated by multiplying <span>\(\omega \,\)</span>by the steady-state fan power specified by the user.

The calculation method for the two-speed tower is similar to that for the single-speed tower example described above. The model first checks to see if “free convection” is specified and if the resulting exiting water temperature is below the setpoint temperature. If not, then the model calculates the steady-state exiting water temperature with the tower fan at low speed. If the exiting water temperature at low fan speed is below the setpoint temperature, then the average fan power is calculated based on the result of equation and the steady-state, low speed fan power specified by the user. If low-speed fan operation is unable to reduce the exiting water temperature below the setpoint, then the tower fan is increased to its high speed and the steady-state exiting water temperature is calculated. If this temperature is below the setpoint, then a modified version of equation is used to calculate runtime at high fan speed:

<div>$$\omega \,\, = \frac{{{T_{set}} - {T_{wout,low}}}}{{{T_{wout,high}} - {T_{wout,low}}}}$$</div>

where

<span>\({T_{set}}\)</span> = exiting water setpoint temperature, <sup>o</sup>C

<span>\({T_{wout,low}}\)</span> = exiting water temperature with tower fan at low speed, <sup>o</sup>C

<span>\({T_{wout,high}}\)</span> = exiting water temperature with tower fan at high speed, <sup>o</sup>C

The average fan power for the simulation time step is calculated for the two-speed cooling tower as follows:

<div>$${P_{fan,avg}}\, = \,\omega \,({P_{fan,high}})\, + \,\left( {1 - \omega } \right)\left( {{P_{fan,low}}} \right)$$</div>

The calculation method for the variable-speed Merkel/Scheier model is different from the one- and two-speed models.  Whereas the other towers are setpoint driven, the variable speed Merkel/Scheier model is driven by the load dispatched from the plant operation scheme, such as PlantEquipmentOperation:CoolingLoad.  The plant operation scheme provides the cooling tower model with a target load to meet and the tower is controlled to meet that load (as opposed to meeting a leaving setpoint).  This allows complex configurations with more than one cooling tower to be properly dispatched using all the features available in the various plant operation schemes.  The model first evaluates the load provided with the fans off using only free convection.  If the free convection mode meets or exceeds the target load then the tower runs in free convection mode.  The model then evaluates the load provided by running the fans at full speed.  If the full fan speed load provided is less than or equal to the target load then the tower runs at full speed.  The model then evaluates the load provided with the variable speed fan running at the minimum air speed ratio, which is a user input (default is 0.2).  If the minimum fan speed load provided meets or exceeds the target load, then tower runs at the minimum fan speed.  If the target load is between the load provided by minimum and maximum fans speeds, then the model solves for an airflow rate ratio that just meets the target load using Regula Falsi numerical method.  The variable speed Merkel/Scheier model does not model bypass and may provided excess cooling at times when running in free convection or at the minimum fan speed.  Fan power for the variable speed Merkel/Scheier model is then calculated from the airflow rate ratio using a design fan power and a performance curve or lookup table with one independent variable for the airflow ratio.

<div>$${P_{fan}} = {P_{fan,des}} \bullet func\left( {AirFlowRatio} \right)$$</div>

#### Tower Basin Heater

The tower basin heater operates in the same manner as the variable speed cooling tower basin heater. Refer to the variable speed cooling tower basin heater description in the following section.

#### Cooling Tower Makeup Water Usage

The cooling tower makeup water usage is the same as the variable speed cooling tower makeup water usage. Refer to the variable speed cooling tower makeup water usage description in the following section.

#### References

Rosaler, Robert C. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. New York, NY: McGraw-Hill, pp. 6-36-37.

### Variable Speed Cooling Towers Empirical Models

#### Overview

The input object CoolingTower:VariableSpeed provides models for variable speed towers that are based on empirical curve fits of manufacturer’s performance data or field measurements. The user specifies tower performance at design conditions, and empirical curves are used to determine the approach temperature and fan power at off-design conditions. The user defines tower performance by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at the design conditions. The corresponding water flow rate, air flow rate, and fan power must also be specified. The model will account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown) are also modeled.

The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The setpoint temperature is defined by the setpoints placed on either the tower outlet node or the loop’s overall setpoint node (typically set to the supply side outlet node). The model checks to see if the outlet node has a setpoint placed on it and uses that if it does.  If the outlet node does not have a temperature setpoint then the model uses the loop-level outlet node specified in the input field called Loop Temperature Setpoint Node Name in the PlantLoop or CondenserLoop object. The model simulates the outlet water temperature in four successive steps:

·        The model first determines the tower outlet water temperature with the tower fan operating at maximum speed. If the outlet water temperature is above the setpoint temperature, the fan runs at maximum speed.

·        If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). If the exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.

·        If the outlet water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to reduce the leaving water temperature. If the outlet water temperature is below the setpoint at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint temperature.

·        If the outlet water temperature remains above the setpoint after minimum fan speed is modeled, then the tower fan is turned on and the model determines the required air flow rate and corresponding fan speed to meet the desired setpoint temperature.

#### Model Description

The variable speed tower model utilizes user-defined tower performance at design conditions along with empirical curves to determine tower heat rejection and fan power at off-design conditions. Basin heater operation and makeup water usage are also modeled based on user inputs, tower entering air conditions, and tower operation. The following sections describe how each of these tower performance areas is modeled.

#### Tower Heat Rejection

Heat rejection by the variable speed cooling tower is modeled based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations. These purely-empirical correlations model the tower approach temperature using a polynomial curve fit with a large number of terms and either three or four independent variables.

The CoolTools correlation has 35 terms with four independent variables:

    Approach =   Coeff(1)  +  Coeff(2)•FRair  +  Coeff(3)•(FRair)<sup>2</sup>  +

Coeff(4)•(FRair)<sup>3</sup>  +  Coeff(5)•FRwater  +

Coeff(6)•FRair•FRwater  +  Coeff(7)•(FRair)<sup>2</sup>•FRwater  +

Coeff(8)•(FRwater)<sup>2</sup>  +  Coeff(9)•FRair•(FRwater)<sup>2</sup>  +

Coeff(10)•(FRwater)<sup>3</sup>  +  Coeff(11)•Twb  +  Coeff(12)•FRair•Twb  +

Coeff(13)•(FRair)<sup>2</sup>•Twb  +  Coeff(14)•FRwater•Twb  +

Coeff(15)•FRair•FRwater•Twb  +  Coeff(16)•(FRwater)<sup>2</sup>•Twb  +

Coeff(17)•(Twb)<sup>2</sup>  +  Coeff(18)•FRair•(Twb)<sup>2</sup>  +

Coeff(19)•FRwater•(Twb)<sup>2</sup>  +  Coeff(20)•(Twb)<sup>3</sup>  +  Coeff(21)•Tr  +

Coeff(22)•FRair•Tr  +  Coeff(23)•(FRair)<sup>2</sup>•Tr  +

Coeff(24)•FRwater•Tr  +  Coeff(25)•FRair•FRwater•Tr  +

Coeff(26)•(FRwater)<sup>2</sup>•Tr  +  Coeff(27)•Twb•Tr  +

Coeff(28)•FRair•Twb•Tr  +  Coeff(29)•FRwater•Twb•Tr  +

Coeff(30)•(Twb)<sup>2</sup>•Tr  +  Coeff(31)•(Tr)<sup>2</sup> + Coeff(32)•FRair•(Tr)<sup>2 </sup> +

Coeff(33)•FRwater•(Tr)<sup>2 </sup> +  Coeff(34)•Twb•(Tr)<sup>2 </sup> +  Coeff(35)•(Tr)<sup>3</sup>

where:

Approach = approach temperature (<sup>o</sup>C) = outlet water temperature minus inlet air wet-bulb temperature

FRair = air flow rate ratio (actual air flow rate divided by design air flow rate)

FRwater = water flow rate ratio (actual water flow rate divided by design water flow rate)

Tr = range temperature (<sup>o</sup>C) = inlet water temperature minus outlet water temperature

Twb = inlet air wet-bulb temperature (<sup>o</sup>C)

Coeff(\#) = correlation coefficients

If the user selects Tower Model Type = CoolToolsCrossFlow, then the 35 coefficients derived for the CoolTools simulation model (Benton et al. 2002) are used and these coefficients are already defined within EnergyPlus as shown in Table 63. If the user specifies Tower Model Type = CoolToolsUserDefined, then the user must enter a CoolingTowerPerformance:CoolTools object to define the 35 coefficients that will be used by the CoolTools approach temperature correlation.

Table 63. Approach Temperature Correlation Coefficients

<table class="table table-striped">
  <tr>
    <th rowspan="2">Coefficient Number</th>
    <th colspan="2">Coefficient Value</th>
  </tr>
  <tr>
    <td>CoolTools</td>
    <td>YorkCalc</td>
  </tr>
  <tr>
    <td>Coeff(1)</td>
    <td>0.52049709836241</td>
    <td>-0.359741205</td>
  </tr>
  <tr>
    <td>Coeff(2)</td>
    <td>-10.617046395344</td>
    <td>-0.055053608</td>
  </tr>
  <tr>
    <td>Coeff(3)</td>
    <td>10.7292974722538</td>
    <td>0.0023850432</td>
  </tr>
  <tr>
    <td>Coeff(4)</td>
    <td>-2.74988377158227</td>
    <td>0.173926877</td>
  </tr>
  <tr>
    <td>Coeff(5)</td>
    <td>4.73629943913743</td>
    <td>-0.0248473764</td>
  </tr>
  <tr>
    <td>Coeff(6)</td>
    <td>-8.25759700874711</td>
    <td>0.00048430224</td>
  </tr>
  <tr>
    <td>Coeff(7)</td>
    <td>1.57640938114136</td>
    <td>-0.005589849456</td>
  </tr>
  <tr>
    <td>Coeff(8)</td>
    <td>6.51119643791324</td>
    <td>0.0005770079712</td>
  </tr>
  <tr>
    <td>Coeff(9)</td>
    <td>1.50433525206692</td>
    <td>-1.342427256E-05</td>
  </tr>
  <tr>
    <td>Coeff(10)</td>
    <td>-3.2888529287801</td>
    <td>2.84765801111111</td>
  </tr>
  <tr>
    <td>Coeff(11)</td>
    <td>0.02577861453538</td>
    <td>-0.121765149</td>
  </tr>
  <tr>
    <td>Coeff(12)</td>
    <td>0.18246428931525</td>
    <td>0.0014599242</td>
  </tr>
  <tr>
    <td>Coeff(13)</td>
    <td>-0.08189472914009</td>
    <td>1.680428651</td>
  </tr>
  <tr>
    <td>Coeff(14)</td>
    <td>-0.21501000399629</td>
    <td>-0.0166920786</td>
  </tr>
  <tr>
    <td>Coeff(15)</td>
    <td>0.01867413096353</td>
    <td>-0.0007190532</td>
  </tr>
  <tr>
    <td>Coeff(16)</td>
    <td>0.053682417759</td>
    <td>-0.025485194448</td>
  </tr>
  <tr>
    <td>Coeff(17)</td>
    <td>-0.00270968955115</td>
    <td>4.87491696E-05</td>
  </tr>
  <tr>
    <td>Coeff(18)</td>
    <td>0.00112277498589</td>
    <td>2.719234152E-05</td>
  </tr>
  <tr>
    <td>Coeff(19)</td>
    <td>-0.00127758497498</td>
    <td>-0.06537662555556</td>
  </tr>
  <tr>
    <td>Coeff(20)</td>
    <td>7.60420796601607E-05</td>
    <td>-0.002278167</td>
  </tr>
  <tr>
    <td>Coeff(21)</td>
    <td>1.43600088336017</td>
    <td>0.0002500254</td>
  </tr>
  <tr>
    <td>Coeff(22)</td>
    <td>-0.5198695909109</td>
    <td>-0.0910565458</td>
  </tr>
  <tr>
    <td>Coeff(23)</td>
    <td>0.11733957691051</td>
    <td>0.00318176316</td>
  </tr>
  <tr>
    <td>Coeff(24)</td>
    <td>1.50492810819924</td>
    <td>3.8621772E-05</td>
  </tr>
  <tr>
    <td>Coeff(25)</td>
    <td>-0.13589890592697</td>
    <td>-0.0034285382352</td>
  </tr>
  <tr>
    <td>Coeff(26)</td>
    <td>-0.15257758186651</td>
    <td>8.56589904E-06</td>
  </tr>
  <tr>
    <td>Coeff(27)</td>
    <td>-0.05338438281146</td>
    <td>-1.516821552E-06</td>
  </tr>
  <tr>
    <td>Coeff(28)</td>
    <td>0.00493294869566</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(29)</td>
    <td>-0.00796260394174</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(30)</td>
    <td>0.00022261982862</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(31)</td>
    <td>-0.05439520015681</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(32)</td>
    <td>0.00474266879162</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(33)</td>
    <td>-0.01858546718156</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(34)</td>
    <td>0.00115667701294</td>
    <td>N/A</td>
  </tr>
  <tr>
    <td>Coeff(35)</td>
    <td>0.00080737066446</td>
    <td>N/A</td>
  </tr>
</table>

Similarly, the YorkCalc correlation has 27 terms with three independent variables:

    Approach =   Coeff(1)  +  Coeff(2)•Twb +  Coeff(3)•Twb<sup>2</sup>  +  Coeff(4)•Tr  +

Coeff(5)•Twb•Tr  +  Coeff(6)•Twb<sup>2</sup>•Tr  +  Coeff(7)•Tr<sup>2</sup>  +

Coeff(8)•Twb•Tr<sup>2 </sup> +  Coeff(9)•Twb<sup>2</sup>•Tr<sup>2 </sup> +  Coeff(10)•LGRatio  +

Coeff(11)•Twb•LGRatio  + Coeff(12)•Twb<sup>2</sup>•LGRatio  +

Coeff(13)•Tr•LGRatio  +  Coeff(14)•Twb•Tr•LGRatio  +

Coeff(15)•Twb<sup>2</sup>•Tr•LGRatio  +  Coeff(16)•Tr<sup>2</sup>•LGRatio  +

Coeff(17)•Twb•Tr<sup>2</sup>•LGRatio  + Coeff(18)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio +

Coeff(19)•LGRatio<sup>2 </sup> +  Coeff(20)•Twb•LGRatio<sup>2</sup>  +

Coeff(21)• Twb<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(22)•Tr•LGRatio<sup>2 </sup> +

Coeff(23)•Twb•Tr•LGRatio<sup>2 </sup> +  Coeff(24)•Twb<sup>2</sup>•Tr•LGRatio<sup>2 </sup> +

Coeff(25)•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(26)•Twb•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +

Coeff(27)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio<sup>2</sup>

where:

            Approach = approach temperature (<sup>o</sup>C) = outlet water temperature minus inlet air wet-bulb temperature

            Tr = range temperature (<sup>o</sup>C) = inlet water temperature minus outlet water temperature

            Twb = inlet air wet-bulb temperature (<sup>o</sup>C)

            LGratio = liquid-to-gas ratio = ratio of water flow rate ratio (FRwater) to air flow rate ratio (FRair)

      Coeff(\#) = correlation coefficients



If the user selects Tower Model Type = YorkCalc, then the 27 coefficients derived for the YorkCalc simulation model (York International Corp. 2002) are used and these coefficients are already defined within EnergyPlus as shown in Table 63. If the user specifies Tower Model Type = YorkCalcUserDefined, then the user must enter a CoolingTowerPerformance:YorkCalc object to define the 27 coefficients that will be used by the YorkCalc approach temperature correlation.

The approach temperature correlations for the CoolTools and YorkCalc simulation models are valid for a range of conditions defined in Table 64. If the user defines their own model coefficients (CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc), then they must also define in that same object the range of conditions for which the model is valid. For all of these correlation variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified for the correlation being used. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range. For approach, range, and liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used. The warnings issued do not necessarily indicate a poor estimate of tower performance at the condition(s) which caused the warning, but are provided to identify conditions outside the defined correlation limits. Exceeding the defined limits by a small amount may not introduce significant errors, but large deviations may be problematic. It is for this reason that we recommend using a very broad range of cooling tower performance data (i.e., data covering the entire range expected during the simulation) when generating user-defined coefficients for the variable speed tower model.





Table 64. Minimum and Maximum Limits for Approach Temperature Correlation Variables

<table class="table table-striped">
<tr>
<td>Independent Variable Limit</td>
<td>CoolTools</td>
<td>YorkCalc</td>
</tr>
<tr>
<td>Minimum Inlet Air Wet-Bulb Temperature</td>
<td>-1.0°C</td>
<td>-34.4°C</td>
</tr>
<tr>
<td>Maximum Inlet Air Wet-Bulb Temperature</td>
<td>26.7°C</td>
<td>26.7°C</td>
</tr>
<tr>
<td>Minimum Tower Range Temperature</td>
<td>1.1°C</td>
<td>1.1°C</td>
</tr>
<tr>
<td>Maximum Tower Range Temperature</td>
<td>11.1°C</td>
<td>22.2°C</td>
</tr>
<tr>
<td>Minimum Tower Approach Temperature</td>
<td>1.1°C</td>
<td>1.1°C</td>
</tr>
<tr>
<td>Maximum Tower Approach Temperature</td>
<td>11.1°C</td>
<td>40°C</td>
</tr>
<tr>
<td>Minimum Water Flow Rate Ratio</td>
<td>0.75</td>
<td>0.75</td>
</tr>
<tr>
<td>Maximum Water Flow Rate Ratio</td>
<td>1.25</td>
<td>1.25</td>
</tr>
<tr>
<td>Maximum Liquid-to-Gas Ratio</td>
<td>N/A</td>
<td>8.0</td>
</tr>

</table>

The approach temperature correlation(s) used to simulate cooling tower heat rejection are based on water and air flow rate “ratios” and are not directly dependent on the size of the tower or the actual air and water flow rates through the tower. However, the model correlations are developed based on a reference condition. For Model Types “CoolToolsCrossFlow” and “YorkCalc”, the reference condition is a water flow rate of 0.000043 m<sup>3</sup>/s per kW of heat rejected (2.4 gal/min per ton of heat rejected) with 25.6<sup>o</sup>C (78<sup>o</sup>F) enter air wet-bulb temperature, 35<sup>o</sup>C (95<sup>o</sup>F) hot water inlet temperature, and 29.4<sup>o</sup>C (85<sup>o</sup>F) cold water outlet temperature. The reference condition may be different if the user defines tower model coefficients using CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc.

Due to the inherent reference condition used to generate the tower performance curves, the water flow rate at the reference condition must be determined using the design performance information specified by the user and the tower model’s approach temperature correlation. This is done by using the model’s approach temperature correlation (described earlier in this section) to calculate the water flow rate ratio which yields the user-defined design approach temperature based on an air flow rate ratio of 1.0 (*FR<sub>air</sub>* = 1.0), the design inlet air wet-bulb temperature, and the design range temperature. The calculated approach temperature (using the model correlation) must satisfy the following two equations:

<span>\({T_{water,outlet,design}} = {T_{wb,air,design}} + {T_{approach,design}}\quad \{ F{R_{air}} = 1.0\} \)</span><span>\({T_{water,inlet,design}} = {T_{wb,air,design}} + {T_{approach,design}} + {T_{range,design}}\quad \{ F{R_{air}} = 1.0\} \)</span>

where:

<span>\({T_{water,outlet,design}}\)</span>= design outlet water temperature (<sup>o</sup>C)

<span>\({T_{water,inlet,design}}\)</span>= design inlet water temperature (<sup>o</sup>C)

<span>\({T_{wb,air,design}}\)</span>= design inlet air wet-bulb temperature (<sup>o</sup>C)

<span>\({T_{approach,design}}\)</span>= design approach temperature (<sup>o</sup>C)

<span>\({T_{range,design}}\)</span>= design range temperature (<sup>o</sup>C)

<span>\(F{R_{air}}\)</span>= air flow rate ratio (actual air flow rate divided by design air flow rate)

The water flow rate ratio used in the approach temperature correlation which satisfies these two equations is the ratio of the design water flow rate (specified by the user) to the water flow rate at the reference condition. This ratio is used to calculate the reference water volumetric flow rate, which is then used throughout the simulation to determine the actual water flow rate ratio used in the approach temperature correlation for each simulation time step.

<div>$${\dot V_{reference}} = \frac{{{{\dot V}_{design}}}}{{F{R_{water\;reference}}}}$$</div>

where:

<span>\({\dot V_{reference}}\)</span>= water volumetric flow rate at the reference condition (m<sup>3</sup>/s)

<span>\({\dot V_{design}}\)</span>= design water volumetric flow rate specified by the user (m<sup>3</sup>/s)

<span>\(F{R_{water,reference}}\)</span>= design water flow rate divided by the reference water flow rate

The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a setpoint. The setpoint temperature is defined by the field “Condenser Loop Temperature Setpoint schedule or reference” for the CondenserLoop object. The model simulates the outlet water temperature in four successive steps:

·        The model first determines the tower outlet water temperature with the tower fan operating at maximum speed. If the outlet water temperature is above the setpoint temperature, the fan runs at maximum speed.

·        If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). If the exiting water temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned on.

·        If the outlet water temperature remains above the setpoint after “free convection” is modeled, then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to reduce the leaving water temperature. If the outlet water temperature is below the setpoint at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint temperature.

·        If the outlet water temperature remains above the setpoint after minimum fan speed is modeled, then the tower fan is turned on and the model determines the required air flow rate and corresponding fan speed to meet the desired setpoint temperature.

For each simulation time step, the model first calculates the outlet water temperature with the tower fan operating at maximum speed (FRair = 1.0). The calculated approach temperature (using the correlations described above), inlet air wet-bulb temperature (weather data), and range temperature are used to determine the tower outlet water temperature as follows:

<div>$$\begin{array}{l}{T_{water,outlet,fanMAX}} = {T_{wb,air}} + \,\,{T_{approach}}\,\,\,\,\,\{ F{R_{air}} = 1.0\} \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\quad \,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, = \,{T_{water,inlet}}\, + \,\,{T_{range}}\end{array}$$</div>

where:

<span>\({T_{water,outlet,fanMAX}}\)</span> = tower outlet water temperature at maximum fan speed (<sup>o</sup>C)

<span>\({T_{wb,air}}\)</span> = tower inlet air wet-bulb temperature (<sup>o</sup>C)

<span>\({T_{approach}}\)</span>= approach temperature at current operating conditions (<sup>o</sup>C)

<span>\({T_{range}}\)</span>= range temperature at current operating conditions (<sup>o</sup>C)

Note that the approach temperature correlation as described previously is a function of range temperature, so the equations above must be solved iteratively to converge on a solution. If the resulting outlet water temperature is above the desired setpoint temperature, then the fan runs at maximum speed and does not cycle on/off (fan part-load ratio = FanPLR = 1.0 and *FR<sub>air</sub>* = 1.0).

If the outlet water temperature with maximum fan speed is below the setpoint temperature, then the model next determines the impact of “free convection” (water flowing through tower with fan off). In the free convection regime, the outlet water temperature is calculated using a fraction of the water temperature difference through the tower when the fan is at its maximum speed. This fraction is defined by the user (Fraction of Tower Capacity in Free Convection Regime).

<div>$${T_{water,outlet,fanOFF}} = {T_{water,inlet}}\,\,\,\, - \,\,\left[ {Fra{c_{freeconv}}\left( {{T_{water,inlet}}\,{\rm{ - }}\,\,{T_{water,outlet,fanMAX}}} \right)} \right]$$</div>

where:

<span>\({T_{water,outlet,fanOFF}}\)</span> = tower outlet water temperature in free convection regime (<sup>o</sup>C)

<span>\({T_{water,inlet}}\)</span> = tower inlet water temperature (<sup>o</sup>C)

<span>\(Fra{c_{freeconv}}\)</span>= fraction of tower capacity in free convection regime (user specified)

If the outlet water temperature in the free convection regime is below the setpoint temperature, the tower fan is not turned on and the fan part-load ratio is set equal to 0. In addition, the air flow rate ratio through the tower is assumed to be equal to the fraction of tower capacity in the free convection regime.

<div>$$FanPLR\,\, = \,\,FanPL{R_{freeconv}} = 0.0$$</div>

<div>$$F{R_{air}}\, = F{R_{air,freeconv}} = Fra{c_{freeconv}}$$</div>

where:

<span>\(FanPLR\)</span>= fan part-load ratio

<span>\(FanPL{R_{freeconv}}\)</span>= fan part-load ratio in free convection regime

<span>\(F{R_{air,freeconv}}\)</span> = air flow rate ratio in free convection regime

If the outlet water temperature in the free convection regime is above the setpoint temperature, then the fan is turned on at the minimum fan speed (minimum air flow rate ratio, FR<sub>air,min</sub> , entered by the user) and the outlet water temperature is calculated as the inlet air wet-bulb temperature plus the calculated approach temperature:

<div>$$F{R_{air}} = F{R_{air,\min }}$$</div>

<div>$${T_{water,outlet,fanMIN}} = {T_{wb,air}}{\rm{ + }}\,{T_{approach}}\,\,\,\,\{ F{R_{air}}\, = \,F{R_{air,\min }}\} $$</div>

where:

<span>\({T_{water,outlet,FanMIN}}\)</span> = outlet water temperature at minimum fan speed (<sup>o</sup>C)

<span>\(F{R_{air,\min }}\)</span> = air flow rate ratio at the minimum fan speed

If the outlet water temperature at minimum fan speed is below the setpoint temperature, the cooling tower fan cycles on and off at the minimum air flow rate ratio in order to meet the setpoint temperature.

<div>$$FanPLR = \left( {\frac{{{T_{water,outlet,fanOFF}} - {T_{{\rm{setpoint}}}}}}{{{T_{water,outlet,fanOFF}} - {T_{water,outlet,fanMIN}}}}} \right)$$</div>

where:

<span>\({T_{{\rm{setpoint}}}}\)</span> = outlet water setpoint temperature (<sup>o</sup>C)

If the outlet water temperature at minimum fan speed is above the outlet water temperature setpoint, then the cooling tower fan speed (*FR<sub>air</sub>*) is increased until the calculated approach temperature produces the required outlet water temperature to meet the setpoint.

<div>$${T_{approach}} = f\left( {F{R_{air}}} \right)$$</div>

<div>$${T_{water,outlet}} = {T_{{\rm{setpoint}}}}\, = {T_{wb,air}}{\rm{ + }}\,{T_{approach}}$$</div>

<span>\(FanPLR = 1.0\)</span> *(i.e., fan does not cycle on/off)*

#### Fan Power

When the cooling tower fan is operating, fan electric power is calculated based on the air flow rate ratio required to meet the above conditions. If the user has entered a fan power curve object (cubic curve), the output of that curve is multiplied by the design fan power. Otherwise, tower fan power is assumed to be directly proportional to the cube of the air flow rate ratio. In either case, the fan part-load ratio is applied to account for times when the tower fan cycles on/off to meet the setpoint temperature. Fan energy consumption is calculated each simulation time step.

<div>$$\begin{array}{l}IF\left( {FanPowerCurveObject\,\,\,is\,Defined} \right)THEN\\\quad {P_{fan}} = \left( {CurveOutput} \right)\left( {FanPLR} \right){P_{fan,design}}\\ELSE\\\quad {P_{fan}} = \left( {{P_{fan,design}}} \right)\left( {FanPLR} \right){\left( {F{R_{air}}} \right)^{\rm{3}}}\\ENDIF\end{array}$$</div>

<div>$${E_{fan}} = \left( {{P_{fan}}} \right)\left( {TimeStepSys} \right)3600.$$</div>

where:

<span>\(FanPowerCurveObject\)</span> = name of fan power ratio as a function of air flow rate ratio curve

<span>\({P_{fan}}\)</span> = tower fan electric power (W)

<span>\({E_{fan}}\)</span> = tower fan electric consumption (J)

<span>\(CurveOutput\)</span> = output of FanPowerCurveObject evaluated at the operating air flow rate ratio (*FR<sub>air</sub>*)

<span>\({P_{fan,design}}\)</span> = design fan power at design (maximum) air flow through the tower (W)

*TimeStepSys* = HVAC system simulation time step (hr)

#### Tower Basin Heater

Calculations are also made to estimate the electric power input to the tower basin heater. A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the cooling tower is not active (i.e., water is not flowing through the tower). The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<sup>o</sup>C) if they want to model basin heater electric power.

<div>$$\begin{array}{l}{P_{{\rm{heater,basin}}}}{\rm{ = }}0.0\\IF\,(WaterNotFlowingThroughTower)\,THEN\\\,\,\,\,\,\,IF\left( {Schedul{e_{{\rm{heater,basin}}}}\,is\,Defined} \right)THEN\\\quad \,\,\,\,\,\,IF({\rm{CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\,{\rm{ >  }}0\,\,.AND.\,\,\,Schedul{e_{{\rm{heater,basin}}}} = ON)\,\,THEN\\\quad \quad \,\,\,\,\,{P_{{\rm{heater,basin}}}}\,{\rm{ = }}\,\,{\rm{MAX}}\left( {{\rm{0}}{\rm{.0,CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\left( {{{\rm{T}}_{{\rm{setpoint,basin}}}}{\rm{ - }}{{\rm{T}}_{{\rm{db,outdoor}}}}} \right)} \right)\,\,\,\\\,\,\,\quad \,\,ENDIF\\\,\,\,\,\,\,ELSE\\\quad \,\,\,\,\,\,IF(\,{\rm{CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\,{\rm{ >  }}0)\,\,THEN\\\,\,\,\quad \,\,\,\,\,\,\,\,{P_{{\rm{heater,basin}}}}\,{\rm{ = }}\,{\rm{MAX}}\left( {{\rm{0}}{\rm{.0,CA}}{{\rm{P}}_{{\rm{heater,basin}}}}\left( {{{\rm{T}}_{{\rm{setpoint,basin}}}}{\rm{ - }}{{\rm{T}}_{{\rm{db,outdoor}}}}} \right)} \right)\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\\\,\,\,\,\,\,ENDIF\\ENDIF\end{array}$$</div>

<div>$${E_{{\rm{heater,basin}}}} = \left( {{P_{{\rm{heater,basin}}}}} \right)\left( {TimeStepSys} \right){\rm{3600}}{\rm{.}}$$</div>

where:

<span>\({P_{{\rm{heater,basin}}}}\)</span> = tower basin heater electric power (W)

<span>\({E_{{\rm{heater,basin}}}}\)</span> = tower basin heater electric consumption (J)

*T<sub>setpoint,basin</sub>* = basin heater setpoint temperature (<sup>o</sup>C)

*T<sub>db,outdoor</sub>*    = outdoor air dry-bulb temperature (<sup>o</sup>C)

CAP*<sub>heater,basin</sub>* = basin heater capacity (W/K)

*Schedule<sub>heater,basin</sub>* = basin heater schedule (schedule value &gt; 0 means ON)

#### References

ASHRAE 1999. HVAC1 Toolkit: A Toolkit for Primary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Benton, D.J., Bowman, C.F., Hydeman, M., Miller, P. 2002. An Improved Cooling Tower Algorithm for the CoolTools<sup>TM</sup> Simulation Model. *ASHRAE Transactions,* Vol. 108, Part 1, pp.760-768.

Bourdouxhe, J.P., M. Grodent, J. Lebrun and C. Silva. 1994. Cooling tower model developed in a toolkit for primary HVAC system energy calculation: part 1. Proceedings of the fourth international conference on system simulation in buildings, Liege (Belgium), December 5-7, 1994.

Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley & Sons.

Merkel, F.  1925. Verduftungskuhlung. VDI Forschungarbeiten, No 275, Berlin.

Rosaler, Robert C. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. New York, NY: McGraw-Hill, pp. 6-36-37.

Scheier, L. 2013. Personal communication.

York International Corporation, 2002. “YORKcalc<sup>TM</sup> Software, Chiller-Plant Energy-Estimating Program”, Form 160.00-SG2 (0502).

### Cooling Towers with Multiple Cells

Many towers are constructed to be capable of being grouped together to achieve the desired capacity. Thus, many cooling towers are assemblies of two or more individual cooling towers or “cells.” The number of cells they have, e.g., an eight-cell tower, often refers to such towers.

For the operation of multi-cell towers, the first step is to determine the number of cells *n,* which will be operating during the timestep using the calculation logic from DOE-2.1E.

The maximum and minimum flow rates per cell are determined according to the input fractions (*Minimum  Water Flow Rate Fraction:*<span>\({k_{min}}\)</span>* * and *Maximum  Water Flow Rate Fraction:* <span>\({k_{max}}\)</span>) as follows:

<div>$$
  \left\{
    \begin{array}{rl}
      {{\dot m}_{w,min}} =  & \frac{{{{\dot m}_{w,des}}}}{{{n_{tot}}}} \times {k_{min}} \\
      {{\dot m}_{w,max}} =  & \frac{{{{\dot m}_{w,des}}}}{{{n_{tot}}}} \times {k_{max}}
    \end{array}
  \right.
$$</div>

where <span>\({{{\dot m}_{w,des}}}\)</span> is the design water flow rate through the entire cooling tower.

Then, we determine the minimum and maximum number of cells that can operate with this water flow rate:

<div>$$
  \left\{
    {\begin{array}{c}
      {{n_{min}} &= MIN\left( {\frac{{{{\dot m}_{w,tot}}}}{{{{\dot m}_{w,max}}}},{n_{tot}}} \right)} \\
      {{n_{max}} &= MIN\left( {\frac{{{{\dot m}_{w,tot}}}}{{{{\dot m}_{w,min}}}},{n_{tot}}} \right)}
    \end{array}}
  \right.
$$</div>

where *n<sub>tot</sub>* is the total number of cells of the tower, and<span>\({{{\dot m}_{w,tot}}}\)</span> is the water flow rate to the tower.

The number of cells operating*n* is set accordingly:

If the *Cell Control* method is *MinimalCell,*

*n =* <span>\({{n_{min}}}\)</span>

If the *Cell Control* method is *MaximalCell,*

*n =* <span>\({{n_{max}}}\)</span>

Finally, the water mass flow rate per cell (<span>\({{\dot m}_w})\)</span> will be:

<div>$${{\dot m}_w} = \frac{{{{\dot m}_{w,tot}}}}{n}$$</div>

Then we simulate the performance of one cell with this flow rate per cell (calling the SimSimpleTower subroutine for single and two speed cooling tower objects). As we assume that each cell is identical, the UA of one cell is calculated dividing the UA of the whole tower (obtained from the input or from the auto sizing calculations). The air flow rate per cell is also equal to the one of the whole tower divided by the number of cells operating:

<div>$$U{A_{cell}} = \frac{{U{A_{cell}}}}{{{n_{tot}}}}$$</div>

<div>$${\dot m_{air,cell}} = \frac{{{{\dot m}_{air,tot}}}}{n}$$</div>

At the end, the total fan power of the tower operating with a certain number of cells is given by:

<div>$$FanPower = FanPowe{r_{tot}} \times \frac{n}{{{n_{tot}}}}$$</div>

If the cells operating do not meet the loads, we increase the number of cells if spare cells are available and the water flow through each cell is within the user specified minimum and maximum water flow rate fractions range. This is an iteration process.

### Cooling Tower Makeup Water Usage

Makeup water use for all types of cooling towers is made up of three components: evaporation, drift, and blowdown.  The first is the amount of water evaporated to reduce the water’s temperature as it passes through the cooling tower. There are two methods that evaporation makeup water can be modeled in EnergyPlus.  The first method assumes that the tower outlet air conditions are saturated (which may not always be the case for certain operating conditions).  For this “Saturated Exit” mode, the enthalpy of the tower’s outlet air is calculated as the inlet air enthalpy plus the water side heat transfer divided by the air mass flow rate through the tower.

<div>$${\dot Q_{water}} = {\dot m_{_{water}}}{C_p}\left( {{T_{{\rm{water,inlet}}}} - {T_{{\rm{water,outlet}}}}} \right)$$</div>

<div>$${h_{sat\,air,outlet}} = {h_{air,inlet}} + \left( {\frac{{{{\dot Q}_{water}}}}{{{{\dot m}_{air}}}}} \right)$$</div>

where:

<span>\({\dot Q_{water}}\)</span> = water-side heat transfer (W)

<span>\({\dot m_{_{water}}}\)</span> = mass flow rate of water through the tower (kg/s)

<span>\({C_p}\)</span> = specific heat of water (W/kg-K)

<span>\({h_{sat\,air,outlet}}\)</span> = saturated outlet air enthalpy (J/kg)

<span>\({h_{air,inlet}}\)</span> = inlet air enthalpy (J/kg)

<span>\({\dot m_{air}}\)</span> = mass flow rate of air through the tower (kg/s)

The saturation temperature and humidity ratio are then calculated for the tower’s outlet air.

<div>$${T_{sat\,air,outlet}} = PsyTsatFnHPb\left( {{h_{sat\,air,outlet}},{\rm{OutBaroPress}}} \right)$$</div>

<div>$${\omega_{sat\,air,outlet}} = PsyWFnTdbH\left( {{T_{sat\,air,outlet}},{h_{sat\,air,outlet}}} \right)$$</div>

where:

<span>\({T_{sat\,air,outlet}}\)</span> = saturated outlet air temperature (<sup>o</sup>C)

<span>\(PsyTsatFnHPb\)</span> = EnergyPlus psychrometric function, returns saturation temperature given enthalpy and barometric pressure

<span>\({\rm{OutBaroPress}}\)</span> = outdoor barometric pressure (Pa)

<span>\({\omega_{sat\,air,outlet}}\)</span> = saturated outlet air humidity ratio (kg<sub>water</sub>/kg<sub>dry\\ air</sub>)

<span>\(PsyWFnTdbH\)</span> = EnergyPlus psychrometric function, returns humidity ratio given dry-bulb temperature and enthalpy

The makeup water quantity required to replenish the water lost due to evaporation is then calculated as the product of the air mass flow rate and the difference between the entering and leaving air humidity ratio divided by the density of water.

<div>$${\dot V_{evaporation,makeup}} = \frac{{{{\dot m}_{air}}\left( {{\omega_{sat\,air,outlet}} - {\omega_{air,inlet}}} \right)}}{{{\rho_{water}}}}$$</div>

where:

<span>\({\dot V_{evaporation,makeup}}\)</span> = makeup water usage due to evaporation (m<sup>3</sup>/s)

<span>\({\dot m_{air}}\)</span> = mass flow rate of air through tower (kg/s)

<span>\({\omega_{air,inlet}}\)</span> = humidity ratio of tower inlet air (kg<sub>water</sub>/kg<sub>dry\\ air</sub>)

<span>\({\rho_{water}}\)</span> = density of water evaluated at the tower inlet air temperature (kg/m<sup>3</sup>)

The second method available for calculating water makeup for evaporation is for the user to provide a value for a loss factor.  The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water.  The value provided by the user is in units of percent-per-degree Kelvin.  The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water.  Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.  The rate of water makeup for evaporation is then calculated by multiplying this factor times the condenser water flow rate and the temperature decrease in the condenser water flow rate. For evaporative fluid coolers, a numerical value of loss factor can be entered in the same manner as for cooling towers. If this field is blank, an empirical correlation will be used to calculate the value based on current outdoor dry bulb temperature and relative humidity. The following correlation from Qureshi and Zubair (2007) is used to calculate the loss factor:

<div>$$Loss\;Factor = (113 - 8.417\phi  + 1.6147{t_{db}})*{10^{ - 5}}$$</div>

where:

<span>\(\phi \)</span> = relative humidity of inlet air

<span>\({t_{db}}\)</span> = Dry-bulb temperature of inlet air

Additional makeup water usage is modeled as a percentage of design water flow rate through the tower to account for drift, and as a scheduled flow rate to model blowdown. Drift is water loss due to the entrainment of small water droplets in the air stream passing through the tower. Drift is defined by the model user as a percentage of the tower’s design water flow rate, and is assumed to vary with tower air flow rate ratio as follows:

<div>$${\dot V_{drift,makeup}} = {\dot m_{water,design}}\left( {\frac{{PercentWatertoDrift}}{{100.0}}} \right)F{R_{air}}$$</div>

where:

<span>\({\dot V_{drift,makeup}}\)</span> = makeup water usage due to drift (m<sup>3</sup>/s)

<span>\({\dot m_{water,design}}\)</span> = design (volumetric) water flow rate (m<sup>3</sup>/s)

<span>\(PercentWatertoDrift\)</span> = percent of design water flow rate lost to drift at the tower design air flow rate

<span>\(F{R_{air}}\)</span>= ratio of actual air flow rate to tower design air flow rate

Blowdown is water flushed from the basin on a periodic basis to purge the concentration of mineral scale or other contaminants. There are two ways that blowdown is calculated in EnergyPlus.  Blowdown water rates can be scheduled so that we have:.

<div>$$\begin{array}{l}IF\left( {Schedul{e_{blowdown}}\,is\,defined} \right)THEN\\\quad {{\dot V}_{blowdown,makeup}} = ScheduleValu{e_{blowdown}}\\ELSE\\\quad {{\dot V}_{blowdown,makeup}} = 0.0\\ENDIF\end{array}$$</div>

where:

<span>\({\dot V_{blowdown,makeup}}\)</span> = makeup water usage due to blowdown (m<sup>3</sup>/s)

*ScheduleValue<sub>blowdown</sub>* = blowdown schedule value for the time step being simulated (m<sup>3</sup>/s)

The second (and default) way that blowdown can be calculated is to assume that blowdown water is continually introduced at a rate that will provide a constant concentration ratio.  As water evaporates it leaves behind minerals and the like causing the concentration of water impurities to be higher in the tower than in the makeup water.  Acceptable concentration ratios are in the range of 3 to 5 depending on the purity of the make up water.  Water lost as drift does not evaporate and decrease the water needed for blowdown.  Using the “Concentration Ratio” method, the rate of blowdown can be calculated using:

<div>$${\dot V_{blowdown,makeup}} = \frac{{{{\dot V}_{evaporation,makeup}}}}{{{R_{concentration}} - 1}} - {\dot V_{drift,makeup}}$$</div>

where,

<span>\({R_{concentration}}\)</span> is the concentration ratio or the ratio of solids in the blowdown water to solids in the makeup water.

The tower makeup water consumption (m<sup>3</sup>) for each simulation time step is calculated as the sum of the individual components of makeup water usage multiplied by the simulation time step in hours and the conversion for hours to seconds (3600 sec/hr). Makeup water usage is only calculated when the cooling tower is active and water is flowing through the cooling tower.

<div>$${V_{water,\;makeup}} = \left( {{{\dot V}_{evaporation,makeup}} + {{\dot V}_{drift,makeup}} + {{\dot V}_{blowdown,makeup}}} \right)\cdot TimeStepSys\cdot 3600.$$</div>

where:

<span>\({V_{water,makeup}}\)</span> = tower makeup water consumption (m<sup>3</sup>)

#### References

Robert C. Rosaler. 1995. Standard Handbook of Plant Engineering, 2<sup>nd</sup> Ed. McGraw-Hill, New York, NY, pp 6-36-37.

Quereshi, B.A. and S.M.Zubair. 2007. Prediction of evaporation losses in evaporative fluid coolers, Applied Thermal Engineering 27 pp. 520-527



### One and Two Speed Fluid Coolers

#### Overview

The input objects FluidCooler:SingleSpeed and FluidCooler:TwoSpeed provide models for dry fluid coolers. Fluid cooler’s performance is modeled using effectiveness-NTU relationships for cross flow heat exchanger with both streams unmixed. The model can be used to simulate the performance of both single speed and two speed mechanical-draft fluid coolers. For part-load operation, the model assumes a simple linear interpolation between two steady-state regimes without accounting for any cycling losses.

#### Model Description

The expression for fluid cooler effectiveness is as follows:

<div>$$\varepsilon  = 1 - {\mathop{\rm e}\nolimits} \left[ {{\raise0.7ex\hbox{${\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} }$} \!\mathord{\left/ {\vphantom {{\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} } {{C_r}\eta }}}\right.}\!\lower0.7ex\hbox{${{C_r}\eta }$}}} \right]$$</div>

Where

<span>\(\varepsilon \)</span><span>\(\varepsilon \)</span>* *= heat exchanger effectiveness

<div>$${C_r} = \frac{{{{\dot C}_{\min }}}}{{{{\dot C}_{\max }}}}$$</div>

<span>\({\dot C_a} = {\dot m_a}{c_{pa}}\)</span><span>\({\dot C_a} = {\dot m_a}{c_{pa}}\)</span> and<span>\({\dot C_w} = {\dot m_w}{c_{pw}}\)</span>

<span>\({\dot C_{\max }} = Max({\dot C_a},{\dot C_w})\)</span><span>\({\dot C_{\max }} = Max({\dot C_a},{\dot C_w})\)</span>;<span>\({\dot C_{\min }} = Min({\dot C_a},{\dot C_w})\)</span>

<div>$$NTU = \frac{{UA}}{{{{\dot C}_{\min }}}}$$</div>

<span>\(\eta  = NT{U^{( - 0.22)}}\)</span><span>\(\eta  = NT{U^{( - 0.22)}}\)</span>

The first fluid is water and the second fluid is air entering the heat exchanger at temperature <span>\({T_{db,in}}\)</span><span>\({T_{db,in}}\)</span> and specific heat <span>\({c_{pa}}\)</span><span>\({c_{pa}}\)</span>. The heat exchanger is characterized by a single parameter, its overall heat transfer coefficient-area product UA.

When the user selects the nominal capacity method, the UA is calculated as follows:

The model inputs (other than the UA) and the fluid cooler load that it must meet are specified at design conditions. Then the fluid cooler model converges to a UA value, using the regulafalsi method that will enable it to meet the design fluid cooler load given at the specified inputs.

#### Method for Calculating Steady-State Exiting Water Temperature

The objective of the fluid cooler model is to predict the exiting water temperature and the fan power required to meet the exiting water setpoint temperature. The exiting water temperature is calculated based on an energy balance that assumes that the energy absorbed by the air is equivalent to the energy removed from the water. The procedure for calculating the steady-state, exiting air dry-bulb temperature is outlined below.

With the overall heat transfer coefficient-area product for the fluid cooler calculated by the nominal capacity information entered by the user, the effectiveness of the heat exchanger is then calculated as:

<div>$$\varepsilon  = 1 - {\mathop{\rm e}\nolimits} \left[ {{\raise0.7ex\hbox{${\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} }$} \!\mathord{\left/ {\vphantom {{\{ {{\mathop{\rm e}\nolimits} ^{( - NTU{C_r}\eta )}} - 1\} } {{C_r}\eta }}}\right.}\!\lower0.7ex\hbox{${{C_r}\eta }$}}} \right]$$</div>

The heat transfer rate is then calculated as follows:

<span>\(\dot Q = \varepsilon {\dot C_{\min }}({T_{w,in}} - {T_{db,in}})\)</span><span>\(\dot Q = \varepsilon {\dot C_{\min }}({T_{w,in}} - {T_{db,in}})\)</span>

Then the outlet air dry-bulb and outlet water temperature are calculated:

<div>$${T_{db,out}} = {T_{db,in}} + \frac{{\mathop Q\limits^. }}{{{{\mathop C\limits^. }_a}}}$$</div>

<div>$${T_{w,out}} = {T_{w,in}} - \frac{{\mathop Q\limits^. }}{{{{\mathop C\limits^. }_w}}}$$</div>

<span>\({T_{w,in}}\)</span>= inlet water temperature, <sup>o</sup>C

<span>\({T_{w,out}}\)</span>= outlet water temperature, <sup>o</sup>C

<span>\({T_{db,in}}\)</span> = dry-bulb temperature of the inlet air, <sup>o</sup>C

<span>\({T_{db,out}}\)</span>= dry-bulb temperature of the outlet air, <sup>o</sup>C

#### Calculating the Actual Exiting Water Temperature and Fan Power

The previous section describes the methodology used for calculating the steady-state temperature of the water leaving the fluid cooler. This methodology is used to calculate the exiting water temperature with the fluid cooler fans operating (including low and high fan speed for the two-speed fluid cooler). The exiting water temperature calculations use the fluid flow rates (water and air) and the Nominal capacity information entered by the user for each regime.

The fluid cooler model seeks to maintain the temperature of the water exiting the fluid cooler at (or below) a setpoint. The setpoint schedule is defined by the field “Loop Temperature Setpoint  Node or reference” for the CondenserLoop object.

The fluid cooler fans are turned on to reduce the exiting water temperature to the setpoint. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (e.g., Fluid cooler fans on for the entire simulation time step and fluid cooler fans off for the entire simulation time step). Cyclic losses are not taken into account. If the outlet water temperature is less than the set-point then the fraction of time for which the fluid cooler must operate to meet the set-point is calculated by using the following equation:

<div>$$\omega \,\, = \frac{{{T_{set}} - {T_{wout,off}}}}{{{T_{wout,on}} - {T_{wout,off}}}}$$</div>

Where

<span>\({T_{set}}\)</span> = exiting water setpoint temperature, <sup>o</sup>C

<span>\({T_{wout,off}}\)</span> = exiting water temperature with all fluid cooler fans off, <sup>o</sup>C

<span>\({T_{wout,on}}\)</span> = exiting water temperature with all fluid cooler fans on, <sup>o</sup>C

The average fan power for the simulation time step is calculated by multiplying <span>\(\omega \,\)</span>by the steady-state fan power specified by the user.

The calculation method for the two-speed fluid cooler is similar to that for the single-speed fluid cooler example described above. The model first calculates the steady-state exiting water temperature with the fluid cooler fans at low speed. If the exiting water temperature at low fan speed is below the setpoint temperature, then the average fan power is calculated based on the result of previous equation and the steady-state, low speed fan power specified by the user.  If low-speed fan operation is unable to reduce the exiting water temperature below the setpoint, then the fluid cooler fans’ speed is increased to high speed and the steady-state exiting water temperature is calculated. If this temperature is below the setpoint, then a modified version of previous equation is used to calculate runtime at high fan speed:

<div>$$\omega \,\, = \frac{{{T_{set}} - {T_{wout,low}}}}{{{T_{wout,high}} - {T_{wout,low}}}}$$</div>

where

<span>\({T_{set}}\)</span> = exiting water setpoint temperature, <sup>o</sup>C

<span>\({T_{wout,low}}\)</span> = exiting water temperature with fluid cooler fans at low speed, <sup>o</sup>C

<span>\({T_{wout,high}}\)</span> = exiting water temperature with fluid cooler fans at high speed, <sup>o</sup>C

The average fan power for the simulation time step is calculated for the two-speed fluid cooler as follows

<div>$${P_{fan,avg}}\, = \,\omega \,({P_{fan,high}})\, + \,\left( {1 - \omega } \right)\left( {{P_{fan,low}}} \right)$$</div>

Demand Controlled Ventilation <a name="DCV"></a>
-----------------------------

ASHRAE Standard 62.1, Ventilation for Acceptable Indoor Air Quality, contains provisions that allow building ventilation systems to vary the amount of outdoor ventilation air delivered to occupied zones based on feedback from sensors that monitor various indoor air contaminants (ASHRAE 2007). Although not a contaminant of concern in most buildings, carbon dioxide (CO<sub>2</sub>) levels can be monitored as an indicator of building occupancy and the associated human bioeffluent concentration. Demand controlled ventilation (DCV) is being increasingly used to modulate outdoor ventilation air based on real-time occupancy (Emmerich and Persily 1997, Schell et al. 1998, Schell and Int-Hout 2001). Modulating the outdoor ventilation air while maintaining proper indoor air quality has the potential for large energy savings compared to constant rate ventilation systems that are typically designed to provide outdoor ventilation air based on maximum anticipated occupancy.

EnergyPlus can model DCV by the ventilation rate procedure (VRP) defined in ASHRAE Standard 62.1-2007/2010 for single and multiple path systems, and the indoor air quality procedure (IAQP) defined in Standard 62. The VRP first calculates the breathing-zone outdoor air flow rate based on two components – the zone occupant component and the zone floor area component, then it calculates the zone supply outdoor air flow rate considering the zone air distribution effectiveness and secondary recirculation (for mult-path systems only), and finally calculates the system outdoor air flow rate considering the zone diversity and system ventilation efficiency. The user must include the following five objects in their input data file in order to model DCV (using VRP or IAQP):

n **AirLoopHVAC:OutdoorAirSystem** to simulate the mixed air box of the air loop

n **Controller:MechanicalVentilation** with the DCV flag set to 'Yes' to determine the minimum outdoor air flow rate to be provided by the mixed air box

n **Controller:OutdoorAir** to control the outside air flow rate introduced via the mixed air box

n **DesignSpecification:OutdoorAir** to describe the outdoor air requirements for each zone

n **DesignSpecification:ZoneAirDistribution** to describe air distribution effectiveness and secondary recirculation (for multi-path ventilation systems) for each zone

The outdoor air system (AirLoopHVAC:OutdoorAirSystem) is a subsystem of an AirLoopHVAC which handles the mixed air portion of the primary air system: the system relief air, the outside air inlet, and any components and controllers associated with the system relief air and outside air streams. The inputs for this object are fully described in the EnergyPlus Input Output Reference. Determining the outdoor air ventilation rate and introducing this ventilation via the mixed air box are accomplished by the mechanical ventilation and outdoor air controller objects.

The VRP currently requires outdoor air ventilation rates to be determined based on the floor area of each occupied zone plus the number of people in each zone. The number of people varies based on the setting of the DCV flag in the Controller:MechanicalVentilation object. For using occupancy at every time step, the DCV flag must be set to 'Yes'. The outdoor air ventilation rate can then be reset dynamically as operating conditions change (e.g., variations in occupancy). The Controller:MechanicalVentilation object simplifies the procedure for calculating these outdoor air ventilation requirements and resetting them based on varying occupancy levels. This is particularly useful for large air distribution systems that serve a number of different zone types with varying occupancy levels.

The IAQP (ASHRAE 2007) is a design procedure in which outdoor air intake and other system design parameters are based on an analysis of contaminant sources, and contaminant concentration targets. Although carbon dioxide is not considered as an indoor contaminant but is considered as an indicator of indoor air quality in buildings, EnergyPlus uses IAQP to control carbon dioxide. In addition, a generic contaminant may be introduced. The current IAQP in EnergyPlus allows credit to be taken for controls that can be reliably demonstrated to result in indoor carbon dioxide and generic contaminant concentrations equal to or lower that those achieved using the VRP. The IAQP may also be used where the design is intended to attain specific target carbon dioxide and generic contaminant levels.

### Ventilation Rate Procedure

#### Calculation of zone minimum outdoor air flow

For the i-th zone, first the breathing-zone outdoor air flow is calculated:

<div>$${V_{bz,i}} = {R_{p,i}} \times {P_i} + {R_{a,i}} \times {A_i}$$</div>

Where:

<span>\({V_{bz,i}}\)</span>= the breathing-zone outdoor air flow, m³/s

<span>\({R_{p,i}}\)</span>= the ventilation rate per person, m³/s-person

<span>\({P_i}\)</span>  = the number of occupants for the zone

<span>\({R_{a,i}}\)</span>= the ventilation rate per floor area, m³/s-m²

<span>\({A_i}\)</span>  = the floor area of the zone, m²

<span>\(i\)</span>    = the index of the zone or zone list

Next, the i-th zone outdoor air flow is calculated:

<div>$${V_{oz,i}} = {V_{bz,i}}/{E_i}$$</div>

Where:

<span>\({V_{oz,i}}\)</span>= the zone outdoor air flow, m³/s

<span>\({E_i}\)</span>= the zone air distribution effectiveness, see following figure for ASHRAE recommended values.

![](media/image4716.png)

Figure 195. Zone Air Distribution Effectiveness Typical Values (Source: ASHRAE Standard 62.1-2010)

#### Calculation of system minimum outdoor air flow

For single zone systems, the system outdoor air flow,

<div>$${V_{ot}} = {V_{oz}}$$</div>

For 100% outdoor air multi-zone systems, the system outdoor air flow,

<div>$${V_{ot}} = \mathop \sum \limits_{i = 1}^{allzones} {V_{oz,i}}$$</div>

For non 100% outdoor air multi-zone systems, the system outdoor air flow,

<div>$${V_{ot}} = {V_{ou}}/{E_v}$$</div>

Where:

<span>\({V_{ou}}\)</span> the uncorrected system outdoor air flow, m³/s

<div>$${V_{ou}} = \mathop \sum \limits_{i = 1}^{allzones} ({R_{p,i}} \times {P_i}) + \mathop \sum \limits_{i = 1}^{allzones} ({R_{a,i}} \times {A_i})$$</div>

<span>\({X_s}\)</span> = the uncorrected system outdoor air fraction

<div>$${X_s} = {V_{ou}}/{V_{ps}}$$</div>

<span>\({V_{ps}}\)</span>= the system supply air flow, m³/s

<span>\({Z_{d,i}}\)</span> = the zone outdoor air fraction

<div>$${Z_{d,i}} = {V_{oz,i}}/{V_{dz,i}}$$</div>

<span>\({V_{dz,i}}\)</span> = the zone supply air flow, m³/s

<span>\({E_v}\)</span> = the system ventilation efficiency, determined as the minimum of the zone ventilation efficiency among all ventilation zones served by the air handler.

*Ev*= minimum (*Evz*)

*Evz*  = the zone ventilation efficiency, determined differently for single-path and multi-path systems.

***For single-path systems,***

Evz= 1+ Xs– Z<sub>d,i</sub>

***For multi-path systems,***

*Evz =* *(Fa+ Xs·Fb– Z<sub>d,i</sub>·Ep·Fc)/Fa*

where system air fractions *Fa*, *Fb*, and *Fc*are determined as follows

*Fa= Ep+* *(1 – Ep) ·Er*

*Fb= Ep*

*Fc= 1 –* *(1 – Ez) · (1 – Er) · (1 – Ep)*

*Ep   =* the zone primary air fraction. For dual-fan dual-duct systems, the zone primary air is the air from the cold duct.

*Ep= Vpz/Vdz,i*

*Er*   = the zone secondary recirculation fraction

Single-path systems are special cases of multi-path systems where *Er* = 0, *Ep* = 1, *Fa* = *Fb =* *Fc* = 1.0

The zone secondary recirculation fraction Er is determined by the designer based on system configuration. For plenum return systems with secondary recirculation (e.g., fan-powered VAV with plenum return) Er is usually less than 1.0, although values may range from 0.1 to 1.2 depending upon the location of the ventilation zone relative to other zones and the air handler. For ducted return systems with secondary recirculation (e.g., fan-powered VAV with ducted return), Er is typically 0.0, while for those with system-level recirculation (e.g, dual-fan dual-duct systems with ducted return) Er is typically 1.0. For other system types, Er is typically 0.75.

The program then calculates the minimum outdoor air flow fraction based on the information provided in the object Controller:MechanicalVentilation and the maximum branch air flow rate as follows:

MechVentOutsideAirMinFrac = <span>\({V_{ot}}\)</span> RhoStd / <span>\(\dot m{_{maxbranch}}\)</span>here:

MechVentOutsideAirMinFrac = outdoor air minimum fraction based on all zones specified in the Controller:MechanicalVentilation object

Controller:OutdoorAir controls the amount of outdoor ventilation air introduced via the mixed air box based on several user inputs. The user can define the minimum outdoor air flow rate as a percentage of the system’s supply air flow rate (e.g., for a variable-air volume system) or a fixed minimum outdoor air flow rate (not as a percentage but a fixed value) (field MinimumLimit). DCV, using the Controller:MechanicalVentilation object in conjunction with the Controller:OutdoorAir object, allows a third option for setting the minimum outdoor air flow. Economizer operation can also be specified to increase the outdoor air flow above the minimum flow rate to provide free cooling when conditions permit (Controller:OutdoorAir, field Economizer Control Type).

EnergyPlus uses the largest outdoor air flow rate calculated by the various methods described above when modeling system performance (as long this rate doesn’t exceed the maximum flow rate specified for the main air loop branch or for the outdoor air controller itself).

The method used to calculate the outdoor ventilation air flow rate for each system simulation time step is described in more detail below. The figure below schematically illustrates air flow paths used in the calculation of outdoor air flow rate.



![](media/image4731.png)

Figure 196.  Demand Control Ventilation -- Air Flow Paths

The minimum outdoor air flow rate is first calculated based on the minimum outdoor air flow rate and the minimum outdoor air schedule value as defined by the user inputs for the object Controller:OutdoorAir:

<div>$${\mathop m\limits^ \bullet_{\min OA}} = \,{\mathop V\limits^ \bullet_{\min OA}} * \,\,MinOAScheduleValue * \,RhoStd\,$$</div>

where:

<span>\({\mathop m\limits^ \bullet_{_{\min OA}}}\)</span>       = minimum outdoor air flow rate for this time step, kg/s

<span>\({\mathop V\limits^ \bullet_{_{\min OA}}}\)</span>        = minimum outdoor air flow rate defined in Controller:OutdoorAir, m<sup>3</sup>/s

*MinOAScheduleValue* = minimum outdoor air schedule value defined by the schedule identified in Controller:OutdoorAir

*RhoStd*      = standard air density (1.204 kg/m<sup>3</sup>) adjusted for the local barometric pressure (standard barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1).

The outdoor air minimum fraction is then calculated as the ratio of the minimum outdoor air flow rate calculated above to the maximum air flow rate defined in the Branch statement for the main air loop (converted to mass flow rate).

<div>$$OutAirMinFrac = \left( {{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{_{\min OA}}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{_{\min OA}}}} {{{\mathop m\limits^ \bullet  }_{_{\max branch}}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{_{\max branch}}}}$}}} \right)$$</div>

where:

<span>\({\mathop m\limits^ \bullet_{\max branch}}\)</span>    = Max branch air volume flow rate times *RhoStd,* kg/s

The program then calculates the minimum outdoor air flow fraction (*MechVentOutsideAirMinFrac*) according to the VRP based on the information provided in the object Controller:MechanicalVentilation and the maximum branch air flow rate.

The algorithm then uses the larger of these outdoor air minimum fractions in subsequent calculations, and also makes sure that the resulting fraction is between 0 and 1.

<div>$$OutAirMinFrac = \,\,MAX\left( {OutAirMinFrac,MechVentOutsideAirMinFrac} \right)$$</div>

<div>$$OutAirMinFrac = \,\,MIN\left( {MAX\left( {OutAirMinFrac,0.0} \right),\,1.0} \right)$$</div>

The algorithm goes on to determine if economizer operation is possible based on the user inputs and the current conditions of the outdoor air and return air. If conditions permit economizer operation, the outdoor air flow fraction is increased beyond the minimum fraction to meet the mixed air setpoint temperature (setpoint temperature assigned to the node defined in field “Control\_Node” of Controller:OutdoorAir).

<div>$$OAFrac = \,MAX\,(OutAirMinFrac,\,EconomizerOAFrac)$$</div>

The mass flow rate of outdoor air is then calculated based on the outdoor air fraction determined above and the mixed (supply) air mass flow rate:

<div>$${\dot m_{OA}} = OAFrac * {\dot m_{MixedAir}}$$</div>

where:

<span>\({\dot m_{OA}}\)</span>           = mass flow rate of outdoor air, kg/s

<span>\(OAFrac\)</span>    = fraction of outdoor air in the mixed (supply) air stream

<span>\({\mathop m\limits^ \bullet_{MixedAir}}\)</span>     = mass flow rate of the mixture of return air and outdoor ventilation air, kg/s

The algorithm checks to make sure the calculated outdoor air mass flow rate is greater than or equal to the air flow rate being exhausted.

<div>$${\dot m_{OA}} = MAX\left( {{{\dot m}_{OA}},{{\dot m}_{ExhaustAir}}} \right)$$</div>

If a fixed minimum outdoor air flow rate is specified (field Minimum Limit Type in Controller:OutdoorAir) for a continuous air flow system, the program makes sure that the outdoor air mass flow rate is greater than or equal to the minimum outdoor air flow rate specified by the user.

<div>$${\dot m_{OA}} = MAX\left( {{{\dot m}_{OA}},{{\dot m}_{\min OA}}} \right)$$</div>

The outdoor air mass flow rate should be less than or equal to the mixed (supply) air flow rate, and the outdoor air flow rate is reset if necessary.

<div>$${\dot m_{OA}} = MIN\left( {{{\dot m}_{OA}},{{\dot m}_{MixedAir}}} \right)$$</div>

The outdoor air mass flow rate should also be less than or equal to the maximum outdoor air flow rate specified by the user, and the outdoor air flow rate is reset if necessary.

<div>$${\dot m_{OA}} = MIN\left( {{{\dot m}_{OA}},{{\dot m}_{MaxOA}}} \right)$$</div>

where:

<span>\({\dot m_{MaxOA}}\)</span>= maximum outdoor air mass flow rate, kg/s = maximum outdoor air volume flow rate from Controller:OutdoorAir times *RhoStd*

Finally, the relief air flow rate is calculated as the difference between the outside and exhaust air mass flow rates.

<div>$${\dot m_{ReliefAir}} = MAX\left( {{{\dot m}_{OA}} - \,{{\dot m}_{ExhaustAir}}\,,0.0} \right)$$</div>

### Indoor Air Quality Procedure

Like VRP, the user must include the following three objects in their input data file in order to model CO<sub>2</sub>-based DCV with IAQP:

n AirLoopHVAC:OutdoorAirSystem to simulate the mixed air box of the air loop

n Controller:MechanicalVentilation to determine the minimum outside air flow rate to be provided by the mixed air box

n Controller:OutdoorAir to control the outside air flow rate introduced via the mixed air box

The outdoor air mass flow rate provided by the air loop is calculated as below:

<div>$${\dot m_{OA}} = \sum\limits_i^N {{{\dot m}_{OA,z,i}}} $$</div>

where:

<span>\({\dot m_{OA,z,i}}\)</span>= outdoor air mass flow rate for the ith zone as calculated according to section Carbon Dioxide Prediction located elsewhere in this document.

N = number of zones served by the air loop, which is provided in the input for a Controller:MechanicalVentilation object

### Proportional Control

The control has two choices: ProportionalControlBasedonOccupancySchedule and ProportionalControlBasedonDesignOccupancy. The difference is occupancy level. The former uses real time occupancy, while the latter uses design occupancy level. Like Ventilation Rate Procedure and the Indoor Air Quality Procedure, the following three objects must be included in the input data file in order to model CO<sub>2</sub>-based DCV with Proportional Control:

n **AirLoopHVAC:OutdoorAirSystem** to simulate the mixed air box of the air loop

n **Controller:MechanicalVentilation** to determine the minimum outside air flow rate to be provided by the mixed air box

n **Controller:OutdoorAir** to control the outside air flow rate introduced via the mixed air box

For the i-th zone, the outdoor air mass flow rate provided by the air loop is calculated as below:

1)   The required intake flow of outdoor air for the design zone population, *P<sub>z,i</sub>*

<div>$${V_{ot - design,i}} = \frac{{\left( {{R_{p,i}}.{P_{z,i}}} \right) + ({R_{a,i}}.{A_{z,i}})}}{{{E_i}}}$$</div>

2)   The required intake flow of outdoor air when the zone is unoccupied i.e.  *P<sub>z,i</sub>* = 0

<div>$${V_{ot - min,i}} = \frac{{({R_{a,i}}.{A_{z,i}})}}{{{E_i}}}$$</div>

3)   The target indoor CO<sub>2</sub> concentration at <span>\({V_{ot - design,i}}\)</span>

<div>$${C_{s - design,i}} = {C_o} + \frac{N}{{\left( {{V_{ot - design,i}}/{P_{z,i}}} \right)}}$$</div>

4)   The target indoor CO<sub>2</sub> concentration at <span>\({V_{ot - min}}\)</span> is either a user input in the object ZoneControl:ContaminantController or equal to the outdoor CO<sub>2</sub> concentration. The default is outdoor CO<sub>2</sub> concentration.

<div>$${C_{s - min,i}} = {C_o}$$</div>

When the indoor CO<sub>2</sub> concentration equals <span>\({C_{s - design,i}}\)</span>, <span>\({V_{ot}}\)</span> should equal <span>\({V_{ot - design,i}}\)</span>. When the indoor CO<sub>2</sub> concentration equals <span>\({C_{s - min,i}}\)</span>, <span>\({V_{ot}}\)</span> should equal <span>\({V_{ot - min,i}}\)</span>. When the indoor CO<sub>2</sub> concentration is between <span>\({C_{s - min,i}}\)</span> and <span>\({C_{s - design,i}}\)</span>, a controller should adjust outdoor air intake flow <span>\({V_{ot}}\)</span> proportionally between <span>\({V_{ot - min,i}}\)</span> and <span>\({V_{ot - design,i}}\)</span>:

<div>$${V_{ot,i}} = {V_{ot - min,i}} + ({V_{ot - design,i}} - {V_{ot - min,i}})\frac{{({C_{s - actual,i}} - {C_{s - min,i}})}}{{({C_{s - design,i}} - {C_{s - min,i}})}}$$</div>

Where,

<span>\({R_{p,i}}\)</span> = Required outdoor air flow rate per person, (m<sup>3</sup>/s)/person

<span>\({R_{a,i}}\)</span> = Required outdoor air flow rate per unit area, (m<sup>3</sup>/s)/m<sup>2</sup>

<span>\({P_{z,i}}\)</span> = Design zone population, number of people

When ProportionalControlBasedonDesignOccupancy is specified, number of people = design occupancy * current schedule value. When ProportionalControlBasedonDesignOccupancy is specified, number of people = design occupancy.


<span>\({A_{z,i}}\)</span> = Zone floor area, m<sup>2</sup>

<span>\({E_i}\)</span> = The zone air distribution effectiveness

<span>\(N\)</span> = CO<sub>2</sub> generation rate, (m<sup>3</sup>/s)/person (Specified in the People object)

<span>\({C_o}\)</span> = CO<sub>2</sub> concentration in the outdoor air, ppm

<span>\({C_{s - design,i}}\)</span> = CO<sub>2</sub> concentration in the space for the design conditions, ppm

<span>\({C_{s - min,i}}\)</span> = Minimum CO<sub>2</sub> concentration in the space, ppm

<span>\({C_{s - actual,i}}\)</span> = Actual CO<sub>2</sub> concentration in the space, ppm

<span>\({V_{ot - design,i}}\)</span> = Required intake of outdoor air flow rate at <span>\({C_{s - design}}\)</span>, (m<sup>3</sup>/s)

<span>\({V_{ot - min,i}}\)</span> = Required intake of outdoor air flow rate at <span>\({C_{s - min}}\)</span>, (m<sup>3</sup>/s)

<span>\({V_{ot,i}}\)</span> = Required intake of outdoor air flow rate at <span>\({C_{s - actual}}\)</span>, (m<sup>3</sup>/s)

Except <span>\({C_{s - min,i}}\)</span> above, all other variables are already available in EnergyPlus (See Eng. Reference for “Ventilation Rate Procedure” above for further details). <span>\({C_{s - min}}\)</span> can be specified in the ZoneControl:ContaminantController object as a schedule. If  <span>\({C_{s - min}}\)</span> is not specified in the ZoneControl:ContaminantController object, then outdoor air CO2 concentration will be used as the minimum. In order for “ProportionalControl” to be active, the following conditions must be met, otherwise default “VentilationProcedure” will be modeled and a warning will be issued during runtime:

1)   “Carbon Dioxide Control Availability Schedule Name” input field in the ZoneControl:ContaminantController object must be greater than zero.

2)   CO2 gain from people in the zone must be greater than zero.

3)   “Outdoor air flow per person” and “Outdoor air flow per zone floor area” in the corresponding “DesignSpecification:OutdoorAir” object must be greater than zero.

### References

ASHRAE. 2007. *ANSI/ASHRAE Standard 62.1-2007, Ventilation for acceptable indoor air quality*. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2010. *ANSI/ASHRAE Standard 62.1-2010, Ventilation for acceptable indoor air quality*. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Emmerich, S.J. and A.K. Persily. 1997. Literature review on CO<sub>2</sub>-based demand-controlled ventilation. *ASHRAE Transactions* 103(2):229-243.

Schell, M.B., S.C. Turner, R.O. Shim. 1998. Application of CO<sub>2</sub>-based demand controlled ventilation using ASHRAE Standard 62-1989. *ASHRAE Transactions* 104(2):1213-1225.

Schell, M. and D. Int-Hout. 2001. Demand control ventilation using CO<sub>2</sub>. *ASHRAE Journal*, February.

Evaporative Coolers <a name="EvapCoolers"></a>
-------------------

This section describes the evaporative coolers models for HVAC in EnergyPlus.

### Direct Evaporative Cooler

The input object EvaporativeCooler:Direct:CelDekPad provides a model of a direct stage evaporative cooler, shown in the figure below, that consists of a rigid media evaporative pad, with water recirculated from a reservoir.  The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.  The evaporative pad provides the area for the adiabatic saturation of the air.  While the process provides a lower dry-bulb temperature, the moisture content of the leaving air is higher than the entering condition.  The direct stage is used for comfort cooling in a building where adding humidity to the air can be tolerated.

![](media/image4789.png)

Figure 197.  Direct Stage Evaporative Cooler

The thermodynamic process is a simultaneous heat and mass transfer, or adiabatic cooling, and follows a constant enthalpy line on the psychrometric chart; it is shown in the figure below as a process from A to B.  Since the deviation of the constant wet-bulb line and the constant enthalpy line is small, it is assumed that the wet-bulb temperature is constant across the direct evaporative stage.

![](media/image4790.png)

Figure 198.  Psychrometric Chart -- Constant Enthalpy

If the direct evaporative process were 100% efficient, the leaving dry-bulb temperature would equal the entering wet-bulb temperature.  The efficiency of the direct evaporative process is less than 100% and by defining saturation efficiency (ese) for the direct stage or evaporative pad, the leaving dry-bulb temperature can be expressed by the following equation.

<div>$${T_{dbsupout}} - {T_{dbsupin}} = {\varepsilon_{se}} \cdot \left( {{T_{odb}} - {T_{owb}}} \right)$$</div>

#### Saturation Efficiency

Since the evaporative process is not 100% efficient the saturation efficiency is defined by.

<div>$${\varepsilon_{se}} = \frac{{{T_{dbsupin}} - {T_{dbsupout}}}}{{{T_{odb}} - {T_{owb}}}}$$</div>

The saturation efficiency is determined from manufacturer's data, and the least squares curve fit is discussed in Curve Fitting Evaporative Media section.

Using the saturation efficiency (ese) for the direct stage evaporative pad, the leaving dry-bulb temperature can be determined directly.  The evaporative process approximately follows a constant wet-bulb line.  Therefore, with the leaving dry-bulb temperature and assuming adiabatic heat transfer across the direct stage, the outlet conditions for the direct stage are known.

The saturation efficiency of the direct evaporative cooler is a function of the pad geometry and airflow rate.  The pad geometry is constant throughout the simulation, but the airflow rate can change from hour to hour when the evaporative cooler is used with an air economizer.  The saturation efficiency would then be determined from the flow for that hour with the geometry of the direct evaporative cooler.  This gives the dry-bulb temperature leaving the evaporative cooler.  Assuming adiabatic heat transfer across the direct stage, the evaporative process follows the constant wet-bulb line or the constant enthalpy line on the psychrometric chart, therefore the wet-bulb temperature is constant from inlet to outlet.

Some things that can cause departure from the ideal adiabatic saturation process in the direct evaporative cooler are:

·        makeup water entering the sump,

·        friction from water re-circulation,

·        heat transfer from surroundings,

·        solar radiation (sun upon a cooler).

Thus, adiabatic saturation in evaporative cooling is only an approximation, however the adiabatic saturation assumption in the rigid-media cooler is good, since the water recirculates rapidly and approximates the wet-bulb temperature at steady state operation.

#### Curve Fitting Evaporative Media

The saturation efficiency is usually reported as a function of airflow, pad face velocity, and pad thickness.  The Figure below shows a typical graph of manufacturer's data for the saturation efficiency.  A multi-variate least squares curve fit of the data was used to generate saturation efficiency functions for the evaporative models that use the CelDek rigid media pad.

![](media/image4793.png)

Figure 199.  Graph of Saturation Efficiency

The curve fit for saturation efficiency was obtained using the functions listed below.  The model uses the air velocity (Airvel) through the pad and the depth of the media (Depth).  The least squares routine produced the following model that is used for the evaporative cooling rigid media pad.  The least squares routine produced an eleven-term multi-variate fit using a third order quadratic.

ese = 0.792714 + 0.958569 (Depth) - 0.25193 (Airvel) - 1.03215 (Depth<sup>2</sup>) + 0.0262659 (Airvel<sup>2</sup>) + 0.914869 (Depth \* Airvel) - 1.48241 (Airvel \* Depth<sup>2</sup>) - 0.018992 (Airvel<sup>3</sup> \* Depth) + 1.13137 (Depth<sup>3</sup> \* Airvel) + 0.0327622 (Airvel<sup>3</sup> \* Depth<sup>2</sup>) - 0.145384 (Depth<sup>3</sup> \* Airvel<sup>2</sup>)

Where Airvel is in meters per second and Depth is in meters.  This curve fit is used for the rigid media in the EvapCooler:Direct:CelDekPad and EvapCooler:InDirect:CelDekPad.

### Dry Coil Indirect Evaporative Cooler

The input object EvaporativeCooler:Indirect:CelDekPad provides a model of a dry coil indirect evaporative cooler, shown in the figure below, that has a rigid media pad, similar to the direct evaporative stage, where the adiabatic cooling takes place.  The secondary air leaves the rigid media pad and enters an air-to-air heat exchanger where it cools the supply air flowing through the heat exchanger tubes.  The moist secondary air is then exhausted to the environment.  The secondary air stream has its own fan and includes consists of a rigid media evaporative pad, with water recirculated from a reservoir.  The water is pumped from the reservoir to a water distribution header, for water feed by gravity from above the media.  The evaporative pad provides the area for the adiabatic saturation of the air.

![](media/image4794.png)

Figure 200.  Evaporative Cooler -- Indirect Dry Coil

The process that the secondary air goes through, A to C to D, is shown by the dashed lines in  the following figure.  Process A to C is adiabatic cooling in the rigid media pad.  Then the air enters the shell side of the heat exchanger and is sensibly heated from C to D by the warm supply air passing through the tube side.

![](media/image4795.png)

Figure 201.  Secondary Air Process -- Indirect Dry Coil Evap Cooler

The advantage of the dry coil heat exchanger is that the heat exchanger does not have the evaporation taking place on the outside of the tubes, thus no mineral deposits are left on the heat exchange surface to reduce the efficiency of the heat exchanger.  The rigid media pads are designed to flush the mineral deposits to the sump, so the saturation efficiency of the pad stays relatively constant.

The following equations are used to determine the dry-bulb temperature leaving the evaporative media, given pad geometry and secondary airflow information.  The heat transfer in the heat exchanger can be determined with the effectiveness of the heat exchanger according.

Tdb sup out = Tdb sup in - ese\*(Todb - Towb )

QHx = eHx \* Min( CFMsec , CFMsupply) \* rair \* cp air \* ( Todb - Tdb sec out)

After the heat transfer for the heat exchanger has been determined, an energy balance is done on the supply airside to determine the dry-bulb temperature leaving the indirect evaporative cooler.  This assumes all the energy for is provided by the primary air stream so the effectiveness value includes the air-to-air effectiveness of the heat exchanger.

Tdb sup out =  Tdb sup in   -  <span>\(\frac{{{Q_{Hx}}}}{{{r_{air}}*{c_{pair}}*CF{M_{\sup ply}}}}\)</span>

The wet-bulb temperature is determined from psychrometric routines using the leaving dry-bulb temperature, humidity ratio, and barometric pressure, since humidity ratio is constant for the supply air across the indirect stage.  The effectiveness of the heat exchanger is determined from a parameter estimation using manufacturer's performance data.  For the indirect evaporative cooler it was found that a value of 0.67 represented reasonable default effectiveness.

### Wet Coil Indirect Evaporative Cooler

The input object EvaporativeCooler:Indirect:WetCoil provides a model for a wetted coil evaporative cooler, shown in the figure below, that has water sprayed directly on the tubes of the heat exchanger where latent cooling takes place.  The vaporization of the water on the outside of the heat exchanger tubes allows the simultaneous heat and mass transfer which removes heat from the supply air on the tube side.  Then the moist secondary air is exhausted.  The secondary air stream has its own fan.



![](media/image4797.png)

Figure 202.  Wet Coil Indirect Evaporative Cooler

The process that the secondary air goes through, A to C on the following figure, is a path of simultaneous heat and mass transfer, but it does not follow a line of constant enthalpy as in the direct stage.  The process is not adiabatic due to the heat gain from the supply air flowing through the tubes of the heat exchanger.

![](media/image4798.png)

Figure 203.  Secondary Air Process – Indirect Wet Coil Evaporative Cooler

The wet coil heat exchanger can have a higher stage efficiency than the dry coil due to a higher heat transfer rate on the outside of the heat exchanger tubes.  Over the operating lifetime of the heat exchanger, the vaporization taking place on the heat exchange surface can leave mineral deposits that will decrease the effectiveness of the heat exchanger.

#### Efficiencies of the Indirect Stage

In an indirect stage of an evaporative cooler, the secondary or wet side air stream acts as a heat sink for the supply air.  The efficiency of the indirect stage is given as the effectiveness of the sensible heat exchange, eHx, and the saturation efficiency on the wet streamside, ese.  These are expressed as:

eHx = <span>\(\frac{q}{{{q_{max}}}}\)</span>=  <span>\(\frac{{{C_{sup}}({T_{supin}} - {T_{supout}})}}{{{C_{min}}({T_{secin}} - {T_{secout}})}}\)</span>,

ese =  <span>\(\frac{{{T_{dbsecin}} - {T_{dbsecout}}}}{{{T_{odb}} - {T_{owb}}}}\)</span>,

where Tdb sup in = Tdb sec in  for the indirect cooler.  The maximum heat transfer possible would be obtained if the supply stream was cooled all the way to the wet-bulb temperature.  So the efficiency of the indirect evaporative cooler is defined by:

eind =  <span>\(\frac{{({T_{dbsupin}} - {T_{dbsupout}})}}{{({T_{odb}} - {T_{owb}})}}\)</span>.

Using the combination of the effectiveness and saturation efficiency, the total efficiency of the indirect stage can be expressed by:

eind = eHx  ese  <span>\(\frac{{{C_{sup}}}}{{{C_{min}}}}\)</span>.

In many cases Csup = Cmin and the efficiency of the indirect stage reduces to:

eind = eHx  ese.

An intuitive model determining the performance of the wet coil indirect model was developed.  This model can be used for all indirect models by curve fitting data from the evaporative cooler of interest.  The model development starts with the total efficiency of the indirect evaporative cooler:

eind =  <span>\(\frac{{({T_{dbsupin}} - {T_{dbsupout}})}}{{({T_{odb}} - {T_{owb}})}}\)</span>

Solving for T db sup out gives the leaving conditions of the supply air at a constant humidity ratio:

T db sup out = Tdb sup in - eind \* (Todb - Towb)

A form for the efficiency of the indirect stage was devised using a maximum efficiency with a coefficient to reduce the efficiency depending on the ratio of the airflows.

eind = emax - C1 \* (<span>\(\frac{{CF{M_{sup}}}}{{CF{M_{sec}}}}\)</span>)

C1 is the "Flow Efficiency Ratio" and is determined from performance data.

A check of limits will verify that it makes physical sense.  As the magnitude of the secondary flow increases, the second term of equation above becomes smaller.  This would make the efficiency tend to go to the maximum efficiency.  Physically this would be true since the convective terms for heat and mass transfer would increase on the outside of the tube with the additional mass flow rate.  Similarly, if the supply air flow goes to zero with a constant secondary air flow, the second term of the equation above again becomes small, and the overall efficiency of the stage would approach the maximum.  The constant C1 tells how quickly the efficiency of the stage would decrease with a mismatch of the supply and secondary flows.

The maximum efficiency of the stage is a combination of the efficiency due to the simultaneous heat and mass transfer on the outside of the tube and the efficiency of the heat exchanger.  This value can be higher than the dry coil overall efficiency since the convective coefficients on the outside of the tube are larger.  For example, a least squares fit for the maximum efficiency showed this value was approximately 0.8 compared to the dry coil indirect value of approximately 0.65 (0.67 \* 0.97).  (The maximum efficiency for the dry coil indirect was determined at the condition where flow through the evaporative pad in the secondary air stream approached zero, for a 12-inch thick pad.)  It should be noted again that over the operating life of the wet coil heat exchanger, the mineral deposits that are left can decrease the effectiveness of the heat exchanger unless appropriate maintenance has taken place.  Therefore, if modeling an older system, the manufacturer’s data may no longer describe the equipment effectiveness.

### Two Stage Direct/Indirect Evaporative Cooler

A two stage cooler can be modeled by combining either a wet coil or the dry coil indirect evaporative cooler staged with a direct evaporative cooler.  The figure below shows a dry coil indirect evaporative cooler with a direct evaporative cooler.  This configuration is mainly used for total comfort cooling for a building and would not normally be used as a pre-cooler for a refrigeration coil, since the direct stage would increase the latent load on a refrigeration coil.

![](media/image4806.png)

Figure 204.  Two Stage Evaporative Cooler

The thermodynamic process for the supply air is shown below, going from A to B to C.  The process from A to B is sensible cooling in the indirect stage.  The process from B to C is simultaneous heat and mass transfer following a constant enthalpy line.  The air leaving the final stage has a lower dry-bulb and wet-bulb temperature, and an increase in moisture from the direct stage.

![](media/image4807.png)

Figure 205.  Thermodynamic Process for Supply Air Through Two Stage Evaporative Cooler

Two stage evaporative coolers can be accomplished by putting the EvaporativeCooler:Direct:CelDekPad, EvaporativeCooler:Indirect:CelDekPad, EvaporativeCooler:Indirect:WetCoil in series in any combination the user desires in the supply air loop.

### Indirect Evaporative Cooler Special Research Model

This section summarizes the model implemented in the component EvaporativeCooler:Indirect:ResearchSpecial.  Examples of this evaporative cooler are shown in the following figures, without and with a relief valve. This model differs from the other indirect evaporative coolers in that, under part load conditions, it can modulate so that the air leaving the cooler just meets a drybulb temperature setpoint.

The indirect research special evaporative cooler (IEC) machine provides improved modeling features needed for data center and other hybrid cooling applications.  The new model includes performance curves for variable effectiveness, fan power, and pump power.  It is intended to be able to model IEC machines that have 1) variable speed secondary fans, 2) variable speed pumps for water recirculation and spraying, and 3) ability to operate in a dry mode.  Such IEC machines can modulate the cooling power during operation by varying either the secondary side fan speed or the intensity of water spray or both.  To simplify the model it is assumed that the device’s internal controls are such that, when it is operating as a “Wet” evaporative cooler, secondary fan and spray pump operation are linked together so that there is a one-to-one mapping between them at any given part load situation.  This allows formulating the fan and pump power performance curves to be based on the same independent variable, secondary air flow fraction.

![figure 166 renamed](media/image4808.png)

Figure 206. Research Special Indirect Evaporative Cooler

#### Model Formulation

Each time the model is called it takes the inputs on the left and produces the outputs on the right as shown in [Figure](#IndEvapCoolerFig2). “sys” is primary air stream and typically sits on an AirLoop HVAC branch. “sec” is secondary purge air stream and is typically outdoor air.  The model will set node flow rates and “out_sec” state variables on the secondary outlet. 

![](media/image8005.png)

Figure: Illustration of Inputs-Outputs of Indirect Evaporative Cooler Research Special <a name="IndEvapCoolerFig2"></a>

The model runs either in dry mode or wet mode depending entering air conditions of the primary and secondary air sides. Different effectiveness values are used depending on the operating modes.

#### Wet Mode Operation

If running “wet,” use wet bulb effectiveness and wet bulb temperature depression for delta T:

<div>$$  \begin{array}{rl}
  \epsilon_{wb,op} &= \epsilon_{wb,design}\cdot f_{wb,mod}\left(\text{flowRatio}\right) \\
  \text{flowRatio} &= \frac{\dot{m}_{sec}}{\dot{m}_{sys}}
\end{array}$$</div>

Where:

* <span>\(\epsilon_{wb,op}\)</span> = current operation effectiveness with respect to wet bulb temperature depression.

* <span>\(\epsilon_{wb,design}\)</span> = user input for effectiveness at design air flow rates and full spray power

* <span>\(f_{wb,mod}\)</span> = normalized wet mode operation effectiveness modifier performance curve as a function of flow fraction. The curve value describes how effectiveness varies at different flow rates.  When conditions are appropriate, this curve is numerically inverted to find a FlowRatio that just meets a setpoint. 

* <span>\(\dot{m}_{sys}\)</span> = primary air current time step mass flow rate in kg/s

* <span>\(\dot{m}_{sec}\)</span> = secondary air current time step mass flow rate in kg/s

The leaving primary air dry bulb temperature in wet operating mode is calculated as follows:

<div>$$ T_{db,out,sys} = T_{db,in,sys} - \epsilon_{wb,op} \left( T_{db,in,sys} - T_{wb,in,sec} \right) $$ </div>

Then check that there is sufficient heat capacitance flux (mcT) in the secondary air stream to provide the conditioning.  The following steps are for checking and adjusting for non-physical outcomes that could happen with low secondary flow rates.

1. Calculate heat transfer rate

The secondary air entering wet-bulb temperature would be the loswest limit allowed, although this temperature cannot be attained in most practical situations.  This is checked as a limiting case.

<div>$$
  \begin{array}{rl}
    T_{db,out,sys} &= \max\left(T_{db,out,sys},T_{db,out,setpoint}\right) \\
    \dot{Q}_{HX} &= \left(\dot{m}c_p\right)_{sys,in} \cdot \left(T_{db,in,sys}-T_{db,out,sys}\right)
  \end{array}
$$</div>

2. Calculate outlet enthalpy of the secondary air

<div>$$
  \text{enahalpy}_{out,sec} = \text{enthalpy}_{in,sec} + \frac{\dot{Q}_{HX}}{\dot{m}_{sec}}
$$</div>

One approximation that can be made is the outlet condition of the temperature and humidity ratio combination that produces the outlet enthalpy of the secondary air calculated above.  A conservative approach is that the secondary air leaves with water added at such a rate that it results in the secondary air to leave at the same dry bulb temperature and all the total heat transfer results in humidity ratio increases, i.e., latent heat transfer. Following this assumption the secondary air outlet humidity ratio can be calculated in step 3. 

3. Calculate outlet humidity ratio of the secondary air

<div>$$
  \begin{array}{rl}
    T_{db,out,sec} &= T_{db,in,sec} \\
    \text{HumRat}_{out,sec} &= \text{PsyWFnTbH}\left(T_{db,out,sec},\text{enthalpy}_{out,sec}\right) \\
    \dot{V}_{water} &= \frac{QHX / \left[ \left(\text{HumRat}_{out,sec}-\text{HumRat}_{in,sec}\right) \cdot h_{fg,in,sec}\right]}{\rho_{water,Tdb,in,sec}} \\
    or &= \\
    \dot{V}_{water} &= \frac{QHX / \left[ \left(\text{enthalpy}_{out,sec}-\text{enthalpy}_{in,sec}\right) \right]}{\rho_{water,Tdb,in,sec}}
  \end{array}
$$</div>

Dry Operation Mode

Similarly, if running “dry” use dry bulb effectiveness and dry bulb based delta T

<div>$$ \epsilon_{db,op} = \epsilon_{db,design} \cdot f_{db,mod}\left(\text{flowRatio}\right) $$</div>

Where:

* <span>\(\epsilon_{db,op} \)</span> = current operation effectiveness with respect to dry bulb temperature depression.

* <span>\(\epsilon_{db,design} \)</span> = user input for effectiveness at design air flow rates and dry operation mode (no water spray on the secondary air side)

* <span>\(f_{db,mod} \)</span> = normalized dry mode operation effectiveness modifier performance curve as a function of flow fraction.  The curve value describes how the dry mode effectiveness varies with different flow rates.  When conditions are appropriate, this curve is numerically inverted to find a FlowRatio that just meets a setpoint 

The leaving primary air dry bulb temperature in dry operating mode is calculated as follows:

<div>$$T_{db,out,sys} = T_{db,in,sys} - \epsilon{db,op}\left(T_{db,in,sys}-T_{db,in,sec}\right)$$</div>

Then check that there is sufficient heat capacitance flux (mcT) in the secondary air stream to provide the conditioning.  For dry operation, it should be sufficient to simply use inlet moist air properties for density and specific heat.  The following steps are for checking and adjusting for non-physical outcomes that could happen with low secondary flow rates.

1. Calculate heat transfer

<div>$$ \dot{Q}_{HX} = \left(\dot{m}c_{p}\right)_{sys,in} \left(T_{db,in,sys}-T_{db,out,sys}c\right) $$</div>

2. Calculate secondary/scavenger leaving dry-bulb

<div>$$ T_{db,out,sec} = T_{db,in,sec} + \frac{\dot{Q}_{HX}}{ \left(\dot{m}c_{p}\right)_{sys,in}} $$</div>

3. Check for energy imbalance and adjust if need

<div>$$ \text{IF} \left(T_{db,out,sec}>T_{db,in,sys}\right) \text{THEN} T_{db,out,sec} = T_{db,in,sys}-0.2 C $$</div>

4. Recalculate heat transfer limit if imbalance found in step 3 using new secondary outlet drybulb

<div>$$ \dot{Q}_{HX,lim} = \left(\dot{m}c_{p}\right)_{sec,in}\cdot \left( T_{db,out,sec}-T_{db,in,sec} \right) $$</div>

5. Recalculate leaving supply air dryblub using new heat transfer rate from step 4

<div>$$ T_{db,out,sys} = T_{db,in,sec} + \frac{\dot{Q}_{HX}}{ \left(\dot{m}c_{p}\right)_{sys,in}} $$</div>

The IEC in dry and wet operating mode transfers no moisture to the primary system air, so the humidity ratio remains the same:

<div>$$\text{HumRat}_{out,sys} = \text{HumRat}_{in,sys}$$</div>

#### Secondary Air Flow Fraction

The secondary air mass flow rate will either be set to <span>\(\dot{m}_{sec}\)</span> or solved for numerically as described below. The secondary side flow fraction, <span>\(ff_{sec}\)</span>, is defined as.  (Note this is another flow ratio that differs from the one used above which combined both streams into one ratio in effectiveness modifier curves.)  

<div>$$ff_{sec} = \frac{\dot{m}_{sec}}{\dot{m}_{sec,design}}$$</div>

The secondary air mass flow rate will either be set to  or solved for numerically as described below. The secondary side flow fraction, , is defined as.  (Note this is another flow ratio that differs from the one used above which combined both streams into one ratio in effectiveness modifier curves.)  

<div>$$P_{sec,fan} = P_{sec,fan,design}\cdot f_{sec,fan,mod}\left(ff_{sec}\right) $$</div>

Where:

<span>\(P_{sec,fan} \)</span> = secondary air fan electric power value at current secondary air flow rate in W.

<span>\(P_{sec,fan,design} \)</span> = secondary air fan electric power value at design air flow rate in W.

<span>\(f_{sec,fan,mod} \)</span> = secondary air fan power modifier normalized performance curve as a function of secondary air flow fraction.

<span>\(\dot{m}_{sec,design} \)</span> = secondary air design mass flow rate in kg/s

Recirculation and spray pump electric power is calculated using design pump electric power and a normalized pump power modifier performance curve that describes how power varies as a function of the secondary air flow fraction is given by:

<div>$$P_{pump} = P_{pump,design}\cdot f_{pump,mod}\left(ff_{sec}\right) $$</div>

Where:

<span>\(P_{pump} \)</span> = recirculation and spray pump power value at current operation in W.

<span>\(P_{pump,design} \)</span> = recirculation and spray pump power value at design air flow rate in W.

<span>\(f_{pump,mod} \)</span> = recirculation and spray pump power modifier normalized performance curve as a function of secondary air flow fraction.

User specified three operating temperature limits are included in the model.  These allow controlling when operation should shift from wet to dry and when the cooler should just be shut down because the outdoor conditions are too warm or too wet to do anything beneficial. 

<span>\(T_{db,evapMinLimit} \)</span> = Evaporative Operation Minimum Limit Outdoor Drybulb Temperature, user input.  Shut down wet mode with outdoor temperature is lower than this limit, typically shifting to dry mode.  

<span>\(T_{wb,evapMaxLimit} \)</span> = Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, user input.  Shut down fan and pump and don’t operate when outdoor Wetbulb is higher than this limit.  The wet bulb is maybe warmer than the return air and attempting evaporative cooling is wasteful. 

<span>\(T_{db,evapMaxLimit} \)</span> = Dry Operation Maximum Limit Outdoor Drybulb Temperature, user input.  Shut down dry operation attempts and don’t operate secondary fan when outdoor dry bulb is higher than this limit.  The dry bulb is maybe warmer than the return air and attempting to do heat exchange is wasteful. 

Algorithm to determine cooler operation proceeds as follows

1. Retrieve leaving setpoint, <span>\(T_{db,out,setpoint}\)</span>

2. Calculate leaving dry bulb for max cooling power available at full secondary air flow rate for dry operation, <span>\(T_{db,out,sys,dry,min}\)</span>

3. Check if dry operation limit (input field called Evaporative Operation Minimum Limit Outdoor Dry-Bulb Temperature) reached, <span>\(T_{db,in,sec}<T_{db,evapMinLimit}\)</span>

4. If dry limit not exceeded, then leaving dry bulb for max cooling power available at full secondary air flow rate for wet operation, <span>\(T_{db,out,sys,wet,min}\)</span>

5. Compare setpoint temperature needed to temperatures available, evaluate limits and choose which case for operation is called for. The following table outlines the five cases in order of increasing cooling power.

INSERT TABLE

“Modulated” cases solve for a secondary flow rate using numerical method, such as regula falsi.  Residual is formulated by a difference between the dry bulb temperature leaving the cooler and the setpoint.  As the solver progress it varies flow rate on the secondary side until the setpoint is met.  For each iteration, a new effectiveness is calculated as a function of Flow Ratio.  The new flow is used for the <span>\(\left(\dot{m}c_{p}\right)_{min}\)</span> term and the new effectiveness is used to calculate a result for leaving drybulb.  The numerical method is the same for dry and wet operation, only the functions will use different curves and state variables to describe performance. The regula falsi solver can vary secondary flow rate, <span>\(\dot{V}_{sec}\)</span>, to drive the following residual to zero:

<div>$$\text{residual} = T_{db,out,sys} - T_{db,out,setpoint}$$</div> 

“Dry or Wet Op Modulated” is the most complex situation.  There is an overlap and the cooler could deliver the setpoint air using either dry operation or wet operation.  The model proceeds separately to calculate both wet and dry operation, with separate numerical solvers for modulation in each mode.  Then the fan and pump power is calculated for each mode.  Select the lowest power mode as the preferred choice.  (This doesn’t really count the value of water, could bring in a source factor but …). Discard results for the unused mode. 

The purge air, or secondary airside, is the stream that evaporates water and indirectly cools the primary, or system air.  The result from Equation is then compared to a lower bound, <span>\({T_{db,out,bound}}\)</span>, determined from the dewpoint of the incoming purge air using Equation .

<div>$${T_{db,out,bound}} = {T_{db,in,sys}} - \beta ({T_{db,in,sys}} - {T_{dew,in,purge}})$$</div>

where,

<span>\({T_{dew,in,purge}}\)</span>  is the dewpoint of purge air entering the wet side of cooler [ºC]

<span>\(\beta \)</span>              is a factor for how close to dewpoint is possible (eg. 0.9)

The final result (for PLF = 1) is the larger of the results from Equations and .

The indirect cooler has the ability to overcool the air and therefore needs some form of modulation.  A Part Load Fraction, PLF, is used to model the implications of controlling the amount of cooling.  It is assumed that through on/off cycling that the cooling power can be varied to exactly meet the desired temperature when PLF is less than unity.

<div>$${\dot Q_{Full}} = \dot m\left( {{h_{out,sys}} - {h_{in,sys}}} \right)$$</div>

<div>$${\dot Q_{{\mathop{\rm Re}\nolimits} quired}} = \dot m\left( {{h_{out,desired}} - {h_{in,sys}}} \right)$$</div>

<div>$$PLF = \frac{{{{\dot Q}_{{\mathop{\rm Re}\nolimits} quired}}}}{{{{\dot Q}_{Full}}}}$$</div>

where,

<span>\(PLF\)</span>                     is the Part Load Fraction

When PLF is less than 1.0 it is assumed that the cooler will deliver the desired temperature air (as long as it is less than the inlet; it doesn’t need heating).  The PLF is used to modify the auxiliary fan power when the fan power modifier curve is not specified and find when the unit will overcool.

<div>$${P_{fan}} = \Delta P\cdot \dot V\cdot e\cdot PLF$$</div>

Water pump power is also derated using the PLF.

A third air stream input to the cooler was implemented in order to allow mixing building exhaust air with outdoor air on the purge/secondary side of the cooler. The assumption when relief/tertiary air is used is that all of the available relief zone air is used and the remainder made up with outdoor air.  Moisture and energy balances are drawn to compute humidity ratio and enthalpy of mixed secondary air.  The volume is determined by the design volume flow rate (from secondary fan size).

#### Water Consumption

Water consumption is an important consideration when evaluating evaporative coolers.  Water consumption of the evaporative cooler is modeled using Equation .

<div>$${\dot V_{water}} = {\dot V_{evap}} + {\dot V_{drift}} + {\dot V_{blowdown}}$$</div>

The three components of water consumption are evaporation, drift, and blowdown.  Evaporation is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is calculated using:

<div>$${\dot V_{evap}} = \frac{{{{\dot Q}_{IEC}}}}{{{\rho_{water}}{h_{fg}}}}$$</div>

where,

<span>\({\dot V_{evap}}\)</span> is the volume flow rate of useful water evaporation [m<sup>3</sup>/s]

<span>\({h_{fg}}\)</span> is the heat of vaporization of water (taken as 2,500,000 J/kg)

<span>\({\dot Q_{IEC}}\)</span> is the rate of heat transfer calculated as by Equation or Equation [W]

<span>\({\rho_{water}}\)</span> is the density of water [kg/m3]

Drift is water that leaves the secondary side as droplets and does not contribute to the evaporative cooling process in a useful manner.  It is calculated using a user input factor that describes drift as a fraction of <span>\({\dot V_{evap}}\)</span>.

<div>$${\dot V_{drift}} = {\dot V_{evap}} * {f_{drift}}$$</div>

Blowdown is water drained from the sump to counter the build up of solids in the water that would otherwise occur because of evaporation.  It is calculated using a user input factor for the blowdown concentration ratio ,<span>\({R_{concentration}}\)</span> , which is the ratio of solids in in the blowdown water compared to the solids in the fresh makeup water and is limited to values of 2 or higher.  The make up water needed for blowdown is calculated using:

<div>$${\dot V_{blowdown}} = \frac{{{{\dot V}_{evap}}}}{{\left( {{R_{concentration}} - 1.0} \right)}} - {\dot V_{drift}}$$</div>

![figure 167 renamed](media/image4833.png)

Figure 207. Research Special Indirect Evaporative Cooler Using Relief Air

#### Indirect Evaporative Cooler Sizing

The model for the object called EvaporativeCooler:Indirect:ResearchSpecial has a field for the secondary fan flow rate that can be autosized.  

##### Secondary Air DesignFan Flow Rate

The secondary air design flow rate fan is not part of an airstream that is directly modeled in EnergyPlus.  Because the primary side air flows can be autosized as part of the air system, it is convenentconvenient to also scale the size of the secondary flow.   If the cooler is part of the main loop of a central air system, then the secondary fan flow rate is sized to equal to the main design flow rate. 

User inputs for autosizing scaling factors are included so that when modeling an autosized IEC, all the design values can be scaled off of Primary Design Air Flow Rate.  User input for Secondary Air Flow Sizing Factor is multiplied by DesMainVolFlow<sub>sys</sub> as follows:

<div>$$ \dot{V}_{sec,design} = \text{DesMainVolFlow}_{sys}\cdot\text{SecAirFlowScalingFactor} $$</div>

If the cooler is part of the outdoor air path of a central air system, then the secondary air design flow rate is sized to be the maximum of either the design minimum outdoor air flow rate or one-half of the main design flow rate. 

<div>$$ \dot{V}_{sec,design} = \max\left(\text{DesOutAirVolFlow},0.5\cdot\text{DesMainVolFlow}_{sys}\right)\cdot\text{SecAirFlowScalingFactor} $$</div>
 
##### Secondary Fan Design Power

The Secondary Fan Design Power is outosized from secondary air design flow rate and user input for Secondary Fan Sizing Specific Power in units of W/(m3/s) as follows:

<div>$$ P_{sec,fan,design} = \dot{V}_{sec,design}\cdot\text{FanPowerScalingFactor} $$</div>

##### Recirculating Water Design Pump Power

The Recirculating Water Design Pump Power is sized from secondary air design flow rate and user input for recirculating and spraying Water Pump Power Sizing Factor in units of W/(m3/s) or W-s/m3 and is given by:

<div>$$P_{pump,design} = \dot{V}_{sec,design}\cdot\text{PumpPowerScalingFactor}$$</div>

Where,

<span>\(\dot{V}_{sys,design} \)</span> = primary air design volume flow rate in m3/s

<span>\(\dot{V}_{sec,design} \)</span> = secondary air design volume flow rate in m3/s

<span>\(\text{SecAirFlowScalingFactor} \)</span> = user specified Secondary air flow sizing factor in units of W/(m3/s) for secondary design air flow rate calculation.

<span>\(\text{FanPowerScalingFactor} \)</span> = user specified secondary air fan sizing specific power in units of W/(m3/s) for design fan power calculation.

<span>\(\text{PumpPowerScalingFactor} \)</span> = user specified recirculating and spraying water pump power sizing factor in units of W/(m3/s) for design pump power calculation.

### Direct Evaporative Cooler Special Research Model

This section summarizes the model implemented in the component EvaporativeCooler:Direct:ResearchSpecial.  This model can use a simple constant effectiveness or a variable effectiveness model that, under part load conditions, can modulate so that the air leaving the cooler just meets a drybulb temperature setpoint.  The algorithm used to determine the changes to the system air proceeds in four steps:

1) Calculate the current operation effectiveness using effectiveness modifying curve

2) Calculate full load performance using a part load fraction (PLF)=1 and Equation .

3) Calculate PLF using Equations , , and .

4) Recalculate cooler performance using the PLF.

<div>$$\begin{array}{rl}
  \epsilon_{op} &= \epsilon_{design}\cdot f_{mod}\left(flowRatio\right) \\
  T_{db,out,sys} &= T_{db,in,sys} - \epsilon_{op}\cdot\left(T_{db,in,sys}-T_{wb,in,sys}\right) \\
  T_{db,out} &= T_{db,in}-\epsilon\left(T_{db,in}-T_{wb,in}\right)
\end{array}$$</div>

where,

* <span>\({T_{db,out,sys}}\)</span> is the drybub temperature of the air leaving the cooler [ºC],

* <span>\({T_{db,in,sys}}\)</span> is the drybulb temperature of the air entering the cooler [ºC],

* <span>\({T_{wb,in,sys}}\)</span> is the wetbulb temperature of the air entering the cooler [ºC], and

* <span>\(\epsilon_{design} \)</span> is the cooler design effectiveness.

* <span>\(\epsilon_{op} \)</span> is the cooler current operation effectiveness.

* <span>\(f_{mod} \)</span> is the effectiveness modifier curve as a function of system air flow fraction

The wetbulb temperature of air leaving a direct cooler is the same as the wetbulb temperature entering the cooler.  The leaving humidity ratio of the air is calculated using psychrometric functions with leaving drybulb and wetbulb temperatures and outdoor air pressure as inputs.  The leaving enthalpy of air is calculated using psychrometric functions with leaving drybulb temperature, leaving humidity ratio, and outdoor air pressure as inputs.

The direct cooler sometimes has the ability to overcool the air and therefore some form of modulation is useful for analysis.  The special research model includes a Part Load Fraction, PLF, used to model the implications of controlling the amount of cooling.  It is assumed that through some sort of on/off cycling or wetness control that the cooling electric power can be varied to exactly meet the desired temperature when PLF is less than unity.  The auxiliary water pump power is then varied using pump power modifier curve or linearly using a Part Load Fraction when the pump power modifier curve is not specified.

<div>$${\rm{FullOutput}} = {T_{db,out}} - {T_{db,in}}$$</div>

<div>$${\rm{RequiredOutput}} = {T_{db,desired}} - {T_{db,in}}$$</div>

<div>$$PLF = \frac{{{\rm{RequiredOutput}}}}{{{\rm{FullOutput}}}}$$</div>

When PLF is less than 1.0 it is assumed that the cooler will deliver the desired temperature air (as long as it is less than the inlet; it doesn’t need heating).  Water pump power is also derated using the user specified pump modifier curve or using PLF when the pump modifier curve is not specified.

#### Water Consumption

Water consumption is an important consideration when evaluating evaporative coolers.  Water consumption of the evaporative cooler is modeled using Equation .

<div>$${\dot V_{water}} = {\dot V_{evap}} + {\dot V_{drift}} + {\dot V_{blowdown}}$$</div>

The three components of water consumption are evaporation, drift, and blowdown.  Evaporation is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is calculated using:

<div>$${\dot V_{evap}} = \frac{{\dot m\left( {{w_{out}} - {w_{in}}} \right)}}{{{\rho_{water}}}}$$</div>

where,

<span>\({\dot V_{evap}}\)</span> is the volume flow rate of useful water evaporation [m<sup>3</sup>/s]

<span>\({w_{out}}\)</span> is the humidity ratio of the air leaving the cooler [kg/kg]

<span>\({w_{in}}\)</span> is the humidity ratio of air entering the cooler [kg/kg]

<span>\(\dot m\)</span> is the mass flow rate of air moving through the cooler [kg/s]

<span>\({\rho_{water}}\)</span> is the density of water [kg/m3]

Drift is water that leaves the cooler (and supply air duct) as droplets and does not contribute to the evaporative cooling process in a useful manner.  It is calculated using a user input factor that describes drift as a fraction of <span>\({\dot V_{evap}}\)</span>.

<div>$${\dot V_{drift}} = {\dot V_{evap}} * {f_{drift}}$$</div>

Blowdown is water drained from the sump to counter the build up of solids in the water that would otherwise occur because of evaporation.  It is calculated using a user input factor for the blowdown concentration ratio ,<span>\({R_{concentration}}\)</span>, which is the ratio of solids in the blowdown water compared to the solids in the fresh makeup water and is limited to values of 2 or higher.  The make up water needed for blowdown is calculated using:

<div>$${\dot V_{blowdown}} = \frac{{{{\dot V}_{evap}}}}{{\left( {{R_{concentration}} - 1.0} \right)}} - {\dot V_{drift}}$$</div>

Air System Fans <a name="Fans"></a>
---------------

### Overview

Four input objects (Fan, Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff) provide models for fans -- the prime movers in most of the air loop and zonal air conditioning systems in EnergyPlus. The *Fan* input object was added for version 8.5 with the intent that it will eventually replace Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff with a single, versatile input object. For these input objects, EnergyPlus uses a simple polynomial-based curve-fit model to describe the relation between the volume flow rate and the fan electric power, with no explicit modeling of fan pressure rise. Consequently, duct-static-pressure reset strategies can only be modeled using curves that have been specially developed to approximate static reset.  For CAV and VAV central air-handling systems, a fifth input object (Fan:ComponentModel) provides a simple physics-based model for flow-dependent fan pressure rise and detailed models for fan, belt, motor, and variable-frequency-drive efficiencies and energy use. This latter input object provides the capability to analyze the effects of duct-static-pressure reset strategies, as well as changes in fan system element performance. All of these fan models calculate the fan energy usage, which is often a large fraction of HVAC energy use and a significant portion of the building energy consumption. They also calculate the temperature rise in the air stream caused by the static pressure increase as the air goes through the fan. If the motor and belt are in the air stream, waste heat from the motor and belt also acts to raise the air stream temperature.

### Model

Each of the five fan models is a forward type: the model inputs describe the fan characteristics and the conditions of the air at the fan inlet; the outputs are the fan electrical power consumption and the conditions of the air at the fan outlet. The model algorithms and data for Fan:ConstantVolume, Fan:VariableVolume, Fan:OnOff and Fan:ComponentModel are contained in the *Fans.cc* and *Fans.hh* files in EnergyPlus.  The source code for the Fan model added for version 8.5 is contained in the *FanObject.cc* and *FanObject.hh* files. 

#### Inputs and Data

For the Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff models, the user describes the fan by entering values for the design pressure rise across the fan, the design volume flow rate, the fan total efficiency, and the fan motor efficiency.  The user also needs to specify the fraction of the fan waste heat that will enter the air stream (usually 0 or 1). For the Fan:VariableVolume model, the user must also enter the coefficients of a 4<sup>th</sup> order polynomial that relates the fan mass flow rate to the fan power consumption. The independent variable is the volume flow fraction; the dependent variable is the fan power part load ratio. For multi-speed fans, the user must enter a fan power ratio as a function of speed ratio performance curve name. Multi-speed fans can only be simulated in a parent object which allows multiple fan speeds (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool, ZoneHVAC:PackagedTerminalAirConditioner, etc.). An optional efficiency curve may also be used when simulating multispeed fans to adjust the fan total efficiency as the fan speed changes.

For the Fan model (as of version 8.5), the user describes the fan by entering values for the design pressure rise across the fan, the design volume flow rate, the design electric power consumption, and the fan motor efficiency. blaa blaa...

For the Fan:ComponentModel object, the user describes the fan in more detail, and also describes the duct system characteristics as seen by the fan. In particular, the user specifies a pressure rise curve with four coefficients that relates the fan total pressure rise to the volumetric flow through the fan, the duct-static-pressure set-point, and the static pressure of the spaces surrounding the ducts. If duct-static-pressure reset is used, the user enters a linear curve with two coefficients that relates the pressure set-point to the volumetric flow through the fan. For the fan itself, the user specifies the fan geometry (wheel diameter and outlet area), maximum efficiency, the Euler number corresponding to the maximum efficiency, the maximum dimensionless flow, the names of four curves with several coefficients that describe the variation of fan efficiency and dimensionless flow with the Euler number in the normal and stall operation regions of the fan, and a sizing factor (applied to the maximum flow through the fan). For the belt, the user specifies the maximum efficiency (or a curve with five coefficients that defines the maximum efficiency as a function of maximum fan shaft input power), three curves with three coefficients each that relate the belt part-load efficiency to belt fractional output torque, the motor/fan pulley diameter ratio, the belt output torque capacity, and a sizing factor (applied to the maximum output torque of the belt). For the motor, the user specifies the maximum efficiency (or a curve with three coefficients that define the maximum efficiency as a function of maximum belt input power), a curve with three coefficients that relate the motor part-load efficiency to motor fractional output power, and a sizing factor (applied to the maximum output power of the motor). For the variable-frequency-drive (VFD), the user specifies a curve with three coefficients that relate the VFD part-load efficiency to motor fractional input power or to motor fractional speed, and a sizing factor (applied to the maximum output power of the VFD).

#### Control

The models must decide whether the fan is on or off. The primary on/off trigger is the fan schedule. This is an on/off schedule associated with each fan: a value of 1 indicates the fan is on; a value of 0 indicates the fan is off. The fan schedule can be overruled by flags set by system availability managers. If the flag *TurnFansOn* is true, a zero fan schedule value will be overridden and the fan will be turned on. If the flag *TurnFansOff* is true the fan will be forced off. The inlet air mass flow rate must be greater than zero for the fan to be on.

Generally the fan is a passive component: it accepts the mass flow on its inlet node, uses it in its calculations of energy consumption and temperature rise, and passes it to the outlet node. However the fan maximum and minimum airflow rates act as absolute limits on the airflow rate.

For multi-speed fans, the parent object determines the fan speed ratio (i.e., the selected speed of the fan motor) and uses this value in conjunction with the fan power ratio performance curve to calculate the full load fan power. This full load fan power is then used to determine the part-load performance of the fan and motor assembly.

#### Simulation

Simple (Single Speed) Fan Model

The following equations define the model for this fan:

<div>$${\dot Q_{tot}} = \dot m\cdot \Delta P/({e_{tot}}\cdot {\rho_{air}})$$</div>

<div>$${\dot Q_{shaft}} = {e_{motor}}\cdot {\dot Q_{tot}}$$</div>

<div>$${\dot Q_{toair}} = {\dot Q_{shaft}} + ({\dot Q_{tot}} - {\dot Q_{shaft}})\cdot {f_{motortoair}}$$</div>

<div>$${h_{out}} = {h_{in}} + {\dot Q_{toair}}/\dot m$$</div>

<div>$${w_{out}} = {w_{in}}$$</div>

<div>$${T_{out}} = PsyTdbFnHW({h_{out}},{w_{out}})$$</div>

On/Off Fan Model

The on/off fan model is similar to the simple fan model with the exception that the on/off fan may cycle on and off during a simulation time step. The cycling rate of the fan is known as the run time fraction. The calculation of run time fraction accounts for the part-load losses of other equipment used in the HVAC system. A part-load factor (a.k.a. part-load ratio) is first calculated for the fan as the ratio of the actual operating mass flow rate to the maximum fan mass flow rate. The run time fraction is then calculated as the part-load factor divided by the part-load fraction. The part-load fraction is determined by other HVAC equipment in the simulation (Ref. DX coil) for use by this specific fan model.

<div>$${f_{flow}} = {\raise0.7ex\hbox{${\mathop m\limits^ \bullet  }$} \!\mathord{\left/ {\vphantom {{\mathop m\limits^ \bullet  } {{{\mathop m\limits^ \bullet  }_{\max }}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{\max }}}$}}$$</div>

<div>$$RTF = {\raise0.7ex\hbox{${{f_{flow}}}$} \!\mathord{\left/ {\vphantom {{{f_{flow}}} {PLF}}}\right.}\!\lower0.7ex\hbox{${PLF}$}}$$</div>

The total fan power is then calculated as the maximum fan power multipled by the run time fraction.

<div>$${\mathop Q\limits^\cdot_{tot}} = RTF\left[ {\mathop m\limits^\cdot  \cdot \Delta P/\left( {{e_{tot}}\cdot {\rho_{air}}} \right)} \right]$$</div>

The remaining calculations are the same as those described in the simple single-speed fan mode.

Multi-Speed Fan Model

The model used to simulate a multi-speed fan relies on the general fan laws to correct for speed changes in the fan’s motor and the corresponding change in fan power and fan total efficiency. Two performance curves are used to define the change in power and efficiency as shown below. The power ratio curve must be used to simulate a multi-speed fan. The power ratio curve modifies the fan power based on a change in fan speed according to the cubic fan law. Exponents other than 3 are allowed. The efficiency ratio curve is used to correct for changes in nominal efficiency at alternate fan speeds. If either or both of these curves are not provided, the ratio is assumed to be 1.

The power ratio term is evaluated using an exponent performance curve. The form of the exponent curve equation is shown below.

<div>$$ExponentCurveOutput = C1 + C2*{x^{C3}}$$</div>

The exponent performance curve is used to evaluate the power ratio as a function of speed ratio (x in the equation above). For typical fan performance, coefficient C1 = 0 and coefficient C2 = 1. The exponent (C3) is typically equal to 3 (cubed fan law) but other values are allowed.

<div>$$PowerRatio = f{\left( {{N_{ratio}}} \right)^n} = ExponentCurveOutput$$</div>

The efficiency ratio curve is a quadratic or cubic curve used to evaluate the efficiency ratio as a function of speed ratio (x in the following equation). The cubic equation form is shown below.

<div>$$EfficiencyCurveOutput = C1 + C2{\left( x \right)^2} + C3{\left( x \right)^3}$$</div>

The curve coefficients are determine by correlating the normalized fan total efficiency (i.e., the actual fan total efficiency divided by the nominal fan total efficiency at a speed ratio of 1) to the speed ratio (i.e., the ratio of actual air flow rate through the fan to the maximum fan air flow rate).

<div>$$EfficiencyRatio = f\left( {{N_{ratio}}} \right) = EfficiencyCurveOutput$$</div>

To account for the change in fan speed and to ensure that the run time fraction is accurately calculated, an adjustment to the previous calculation for run time fraction is made. This adjusts the calculated run time fraction to account for times when the fan speed has been reduced and the new speed is now considered the fan’s maximum speed. The speed adjusted run time fraction is then used in the fan power calculation.

<div>$$RTF = {\raise0.7ex\hbox{${RTF}$} \!\mathord{\left/ {\vphantom {{RTF} {{N_{ratio}}}}}\right.}\!\lower0.7ex\hbox{${{N_{ratio}}}$}}$$</div>

<div>$${\mathop Q\limits^ \bullet_{tot}} = RTF\left[ {\frac{{\mathop m\limits^ \bullet  \Delta P}}{{{e_{tot}}{\rho_{air}}}}} \right]\left( {\frac{{PowerRatio}}{{EfficiencyRatio}}} \right)$$</div>

Each of the performance curves described above may be used to model the performance of a multi-speed fan motor, however, the power ratio curve must be used to envoke the multi-speed simulation. These curves are used when the fan is used in an HVAC system having multiple flow rates (i.e., different flow rates in cooling and heating mode). If an HVAC system operates at the same speed in either cooling or heating mode, these curves are not required. When these curves are not used, the associated ratio term in the equation above is assumed to be 1. The remaining calculations are identical to the simple single-speed fan model described above.

Variable Speed Fan Model

The model for the variable speed fan is similar to the simple single-speed fan model except for a part load factor that multiplies the fan power consumption.

<div>$${f_{flow}} = \dot m/{\dot m_{design}}$$</div>

<div>$${f_{pl}} = {c_1} + {c_2} \cdot {f_{flow}} + {c_3} \cdot f_{flow}^2 + {c_4} \cdot f_{flow}^3 + {c_5} \cdot f_{flow}^4$$</div>

<div>$${\dot Q_{tot}} = {f_{pl}}\cdot {\dot m_{design}}\cdot \Delta P/\left( {{e_{tot}}\cdot {\rho_{air}}} \right)$$</div>

The rest of the calculation is the same as for the simple fan.

#### Nomenclature for Simple Models

<span>\({\dot Q_{tot}}\)</span> is the fan power in watts;

<span>\(\dot m\)</span>is the air mass flow in kg/s;

<span>\({\dot m_{design}}\)</span>is the design (maximum) air flow in kg/s;

<span>\(\Delta P\)</span>is the fan design pressure increase in Pascals;

<span>\({e_{tot}}\)</span> is the fan total efficiency;

<span>\({\rho_{air}}\)</span>is the air density at standard conditions in kg/m<sup>3</sup>;

<span>\({e_{motor}}\)</span> is the motor efficiency;

<span>\({\dot Q_{shaft}}\)</span>is the fan shaft power in watts;

<span>\({\dot Q_{toair}}\)</span>is the power entering the air in watts;

<span>\({N_{ratio}}\)</span>is the ratio of actual fan flow rate (or speed) to maximum fan flow rate (or speed)

<span>\({h_{in}},{h_{out}}\)</span> are the inlet and outlet air stream specific enthalpies in J/kg;

<span>\({w_{in}},{w_{out}}\)</span> are the inlet and outlet air stream humidity ratios;

<span>\({T_{out}}\)</span> is the outlet air temperature in degrees C;

<span>\(PsyTdbFnHW\)</span>is the EnergyPlus psychrometric routine relating enthalpy and humidity ratio to temperature;

<span>\({f_{flow}}\)</span>is the flow fraction or part-load ratio;

<span>\({f_{pl}}\)</span> is the part load factor.

Component Fan Model

The Fan:ComponentModel object is based upon combining: modified forms of fan, belt, motor, and variable-frequency-drive (VFD) element models (Stein and Hydeman 2004); a simplified fan pressure rise model with distribution system leakage, duct static pressure, and conditioned space pressure control effects included (Sherman and Wray 2010); and a diagnostic-based simplified duct static-pressure reset (SPR) scheme for air-handling systems (Federspiel 2004, 2005).

Fan *electric* power depends on fan *air* power (product of the airflow through and pressure rise across the fan), mechanical efficiencies (fan and belt), and electrical efficiencies (motor and drive). For systems with variable flows, none of these parameters is constant and all are interrelated. For example, Figure 208 shows that fan efficiency strongly depends on fan flow *as well as* pressure rise, although this is not obvious from the manufacturer’s power and speed performance map (top left). Fan efficiency maps can be derived from the manufacturer’s performance map using a commercially-available software-based data extraction tool such as DigitizeIt and by applying the following equation to the extracted data:

<span>\({\eta_{fan}} = \frac{{\Delta {P_{fan}} \cdot {Q_{fan}}}}{{{H_{fan}}}}\)</span>                                                                                     ()

where **Δ***P<sub>fan</sub>*is the fan pressure rise (Pa); *Q<sub>fan</sub>* is the fan flow at standard conditions (m<sup>3</sup>/s); and *H<sub>fan</sub>* is the fan shaft power (W). Fan speed values also can be derived from the manufacturer’s performance map using a similar software-based data extraction tool.

Fan pressure rise must be sufficient to overcome the air-handling system pressure drop, which depends on duct static pressure, on duct and equipment leakage, and on pressure drops across duct and duct-like elements (e.g., dampers, fittings), coils, and filters that are connected to the fan. Duct and duct-like pressure drops increase approximately as the square of the flow through them. However, pressure drops across coils and filters behave differently: they are proportional to the flow raised to a power n, which can approach one for high-efficiency filters and wet coils (Liu et al. 2003, Trane 1999).

The relation between system pressure drop and flow defines what is commonly called a “system curve”. When system characteristics change, such as when the duct static pressure set point is varied, a family of system curves results. The intersections of these curves with fan curves (e.g., power as a function of pressure rise and flow) on a pressure versus flow plot define one or more loci of unique fan operating points. Each of these points has an associated fan efficiency, power, and speed.

![Fancomp1](media/image4888.png)

Figure 208. Example Fan Performance Maps - Manufacturer’s Data from Loren Cook Company, plus Derived Static Efficiency (Three-Dimensional and Contours)
 (Dashed Parabolic Curve is “Do Not Select Line”)

*Fan Pressure Rise Model*: To calculate fan pressure rise based on flow through the fan, Sherman and Wray (2010) have developed a simple physics-based data-driven four parameter duct system model for the purpose of simulating its system curve. The embodiment of the model for a fixed outdoor air fraction that can be applied to constant- or variable-volume central air-handling systems is:

<span>\(\Delta {P_{fan,tot}} = {A_{fpr}}Q_{fan}^2 + {B_{fpr}}Q_{fan}^{} + {C_{fpr}}Q_{fan}^{}\sqrt {{P_{sm}} - {P_o}}  + {D_{fpr}}\left( {{P_{sm}} - {P_o}} \right)\)</span>                            ()

where **Δ***P<sub>fan,tot</sub>* is the fan total pressure rise (Pa); *Q<sub>fan</sub>* is the fan flow at standard conditions (m<sup>3</sup>/s); *P<sub>sm</sub>* is the duct static pressure set point (Pa); *P<sub>o</sub>* is the static pressure of the spaces surrounding the ducts (Pa); and *A<sub>fpr</sub>*, *B<sub>fpr</sub>*, *C<sub>fpr</sub>*, and *D<sub>fpr</sub>* are constant coefficients that represent different aspects of the fan pressure rise model as described below.

Fan static pressure rise is determined from the total pressure rise by subtracting the outlet velocity pressure:

<span>\(\Delta {P_{fan}} = \Delta {P_{fan,tot}} - \frac{\rho }{2}{\left( {\frac{{{Q_{fan}}}}{{{A_{fan,out}}}}} \right)^2}\)</span>                                                                         ()

where *A<sub>fan,out</sub>* is the fan outlet area (m<sup>2</sup>) and *ρ* is the air density at the fan inlet (kg/m<sup>3</sup>).

The first term in Equation looks like the common system curve in which the fan pressure rise is proportional to the square of the fan flow, but here it also depends implicitly on supply and return pressure losses, and in part on the fraction of the fan flow that is outdoor air (essentially “leaks” into and out of the return side of the system). Very often it is the only term considered, but that would only be correct with fixed-position dampers, no distribution system leakage, no linear resistance components, and no duct static pressure control.

The second term accounts for significant flow resistances in the system where the pressure difference is linearly proportional to the flow. Some filters and coils in the return may need this term to be adequately described. This term could be ignored if there are no linear components or if their pressure drops are very small compared to the other terms.

The third term, which depends on the fan flow and square root of the supply duct pressure *P<sub>sm</sub>*, accounts in part for air leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. In this case, reducing or eliminating supply leakage results in a different system curve. This, however, might be only a minor “correction” to the simple system curves generally used. The third term is zero when VAV box dampers are modulated to control flow. Consequently, with variable-position supply dampers, reducing or eliminating supply leakage does not change the system curve.

The last term also accounts in part for leakage from the supply system when damper positions are fixed or are changed independently of static pressure or fan flow. This term indicates that the same fan pressure rise can be achieved by raising the duct pressure and closing dampers. The only change in the system in such a case is that the leakage flow may increase. The coefficient for this term is equal to one when the VAV box dampers are modulated to control flow. In both cases, this term may be the most important “correction” to the simple system curves generally used, especially at low flows.

In principle, especially for research applications of Energy Plus, the four individual fan pressure rise coefficients can be determined using duct design calculation tools for the entire system (e.g., Right-CommDuct, UNI-DUCT, Ductsize, Varitrane Duct Designer, T-Duct). In practice, however, especially for existing buildings, the necessary details may not be known sufficiently. In that case, one can make active measurements at different combinations of fan flows, outside air fractions, damper positions (if they are variable), and duct static pressures and then use non-linear system identification techniques to fit the data and determine the coefficients. If passive measurements can be made over a sufficiently long time so that a wide range of outside air settings, damper positions, and fan flows is obtained, one could instead regress the data to find all of the parameters in the equation. Unfortunately, there are no standardized test procedures available to draw upon, even though some standards appear to be related (e.g., ASHRAE 1999, 2008). Consequently, field test protocols need to be developed to determine the parameters for the new duct system model. These protocols then need to be integrated into standardized data collection and analysis tools such as Pacific Gas and Electric’s “Universal Translator” tool. The California Energy Commission is funding such a project; data, procedures, and tools from this project will support the EnergyPlus implementation of the fan and duct system models described here.

*SPR Model*: The model for duct-static-pressure reset (SPR) is based on a simple diagnostic procedure and a linear correlation between duct static pressure and supply fan airflow (Federspiel 2004, 2005). The diagnostic method involves measuring the static pressure at the duct static pressure sensor and the velocity pressure at the fan inlet (represents the fan flow) at multiple points over the fan’s operating range, while the VAV box dampers attempt to control flow in response to a constant thermostat setpoint. The goal of the test is to define the lowest duct static pressure where all VAV boxes are still in control (dampers modulating). In the model, the correlation between *P<sub>sm</sub>* and *Q<sub>fan</sub>* is as follows for *Q<sub>fan,min</sub>* ≤ *Q<sub>fan</sub>* ≤ *Q<sub>fan,max</sub>*:

<span>\({P_{sm}} = {P_{sm,\min }} + \left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)*\frac{{\left( {{Q_{fan}} - {Q_{fan,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}} = {C_1} + {C_2}*{Q_{fan}}\)</span>                         ()

Where

 <span>\({C_1} = {P_{sm,\min }} - {C_2}*{Q_{fan,\min }}\)</span> and <span>\({C_2} = \frac{{\left( {{P_{sm,\max }} - {P_{sm,\min }}} \right)}}{{\left( {{Q_{fan,\max }} - {Q_{fan,\min }}} \right)}}\)</span>                                ()

For *Q<sub>fan</sub>* &lt; *Q<sub>fan,min</sub>*, *P<sub>sm</sub>* = *P<sub>sm,min</sub>*;for*Q<sub>fan</sub>* &gt; *Q<sub>fan,max</sub>*, *P<sub>sm</sub>* = *P<sub>sm,max</sub>*

*Fan Efficiency and Shaft Input Power Model*: A dimensionless parameter in the form of an Euler number can be used to simplify the description of fan static efficiency variations:

<span>\(Eu = \frac{{\left( {\Delta {P_{fan}} * D_{fan}^4} \right)}}{{\left( {\rho  * Q_{fan}^2} \right)}}\)</span>                                                                                      ()

where **Δ***P<sub>fan</sub>* is the fan static pressure rise (Pa), *D<sub>fan</sub>* is the fan wheel outer diameter (m), *ρ* is the air density at the fan inlet (kg/m<sup>3</sup>), and *Q<sub>fan</sub>* is the fan flow at standard conditions (m<sup>3</sup>/s). *Eu* is nominally the ratio of pressure forces across the fan to inertial forces at the fan wheel exit.

By plotting the normalized fan static efficiency (*static efficiency / maximum static efficiency*) versus the logarithm base 10 of the normalized Euler number (*Eu* */* *Eu* *at maximum static efficiency*), the dimensionless performance of various fan sizes is very similar (as one might expect from the “fan laws”), but so also is the dimensionless performance of different *types* of fans (e.g., single-inlet plenum fans, double-inlet housed centrifugal fans, mixed flow fans, vane axial fans, fans with backward or forward curved blades). An example of this correlation for the “normal operation” (non-stall) and stall regions of eight fans is shown in Figure 209.

![Fancomp2](media/image4895.png)

Figure 209. Normalized Efficiency Curves for Eight Fans in Dimensionless Space
 *(BC=backward curved, FC=forward curved; SI=single inlet, DI=double inlet)*

This model uses a continuous function to represent the normalized fan efficiency (*η<sub>fan</sub>*) variation. The normalized exponential-conditioned skew-normal functional relationship is:

<span>\(\frac{{{\eta_{fan}}({x_{fan}})}}{{{\eta_{fan,\max }}}} = \frac{{{e^{( - 0.5*Z_1^2)}}[1 + \frac{{{Z_2}}}{{\left| {{Z_2}} \right|}} \bullet erf\left( {\frac{{\left| {{Z_2}} \right|}}{{\sqrt 2 }}} \right)}}{{{e^{( - 0.5*Z_3^2)}}[1 + \frac{{{Z_3}}}{{\left| {{Z_3}} \right|}} \bullet erf\left( {\frac{{\left| {{Z_3}} \right|}}{{\sqrt 2 }}} \right)}}\)</span>                                                   ()

where

x<sub>fan</sub> = log<sub>10</sub>(Eu / Eu<sub>max</sub>)

Z<sub>1</sub> = (x<sub>fan</sub> - a<sub>fan</sub>) / b<sub>fan</sub>;  Z<sub>2</sub> = ((e<sup>(c</sup>fan<sup>\*x</sup>fan<sup>)</sup>\*d<sub>fan</sub>\*x<sub>fan</sub>) - a<sub>fan</sub>) / b<sub>fan</sub>;  Z<sub>3</sub> = -a<sub>fan</sub> / b<sub>fan</sub>

For conceptual design when only rough estimates are needed, a generic curve (also shown in Figure 209) can be used and then one only needs to know the maximum efficiency (*η<sub>fan,max</sub>*) and *Eu* at that maximum (*Eu<sub>max</sub>*) to entirely model the fan efficiency and hence fan power. The dimensionless coefficients for the generic normalized fan efficiency curve are as follows:

*a<sub>fan</sub>*= -2.732094, *b<sub>fan</sub>* = 2.273014,*c<sub>fan</sub>* = 0.196344, *d<sub>fan</sub>* = 5.267518

In this case, the coefficient of determination R<sup>2</sup> is 0.994. Also, the average and RMS differences between the efficiency values based on extracted data and the fitted generic curve are, respectively, about 0.5% and 1.4%; maximum differences are about ±9%.

If more accuracy is needed for a specific fan, a similarly shaped curve can be developed for that fan (using extracted data, Equation , and least-squares regression techniques), segmented into normal operation and stall regions with specific coefficients fitted for each region. Figure 210 shows an example, using the data from Figure 208.

![](media/image4897.svg.png)

Figure 210. Example Normalized Efficiency Data for One Fan

For this specific fan, the coefficients are:

Table 65. Normalized Fan Efficiency Coefficients for Specific Backward-Curved Plenum Fan

<table class="table table-striped">
<tr>
<td>Operating Region</td>
<td>a<sub>fan</sub></td>
<td>b<sub>fan</sub></td>
<td>c<sub>fan</sub></td>
<td>d<sub>fan</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>0.072613</td>
<td>0.833213</td>
<td>0</td>
<td>0.013911</td>
</tr>
<tr>
<td>Stall</td>
<td>-2.354091</td>
<td>2.117493</td>
<td>0</td>
<td>2.753264</td>
</tr>

</table>



In this case, the average and RMS differences between the efficiency values based on extracted data and fitted specific curve (R<sup>2</sup> is 0.999) are, respectively, about -0.1% and 0.3%; maximum differences are about ±0.7%. Field tests are especially needed to determine the coefficients for installed fans because fans are susceptible to “system effects” (e.g., inlet obstructions) that are not included in the manufacturer test data (AMCA 1990a).

To determine fan efficiency and fan shaft power at a particular time step, first calculate the fan pressure rise (**Δ***P<sub>fan</sub>*) using the time step fan flow (*Q<sub>fan</sub>*) and Equation (and also using Equations and if there is SPR). Next, calculate *Eu* using Equation and then *x<sub>fan</sub>* (log<sub>10</sub> normalized *Eu*), which is based on *Eu* and the specified *Eu<sub>max</sub>* (*Eu* at maximum efficiency) for the fan. The corresponding normalized efficiency (*η<sub>fan</sub>*(*x<sub>fan</sub>*) */ η<sub>fan,max</sub>*) is obtained using Equation . The fan efficiency (*η<sub>fan</sub>*(*x<sub>fan</sub>*)) therefore is:

<span>\({\eta_{fan}}\left( {{x_{fan}}} \right) = {\eta_{fan,\max }}\left[ {\frac{{{\eta_{fan}}\left( {{x_{fan}}} \right)}}{{{\eta_{fan,\max }}}}} \right]\)</span>                                                                  ()

The fan shaft input power (mechanical, W) is:

<span>\({H_{fan}} = \frac{{\Delta {P_{fan}} \cdot {Q_{fan}}}}{{{\eta_{fan}}\left( {{x_{fan}}} \right)}}\)</span>                                                                                      ()

*Fan Shaft Speed and Torque Modeling*: For rotating elements, power (*H*) is the product of torque (*τ*) and rotational speed (ω), or conversely, torque is power divided by rotational speed (*τ =H / ω*).

The Stein and Hydeman variable-frequency-drive (VFD) component model correlates VFD efficiency as a linear function of VFD fractional output power (i.e., motor input power). Available data for about 50 drives from Saftronics were apparently used to develop their model, but those data represent VFD efficiency as a function of motor fractional speed
 (*ω<sub>motor</sub> / ω<sub>motor,max</sub>*, or nominally, drive output frequency divided by maximum output frequency, if motor slip is ignored).

To make use of the available data, the Stein and Hydeman linear correlation must intrinsically make an assumption that motor speed and torque have some fixed relationship. Although not documented, their assumption might be the common belief that fractional torque (τ/ τ<sub>max</sub>) for a motor is simply the square of its fractional speed. For fans serving duct systems with components such as filters and coils, with relatively low pressure drops elsewhere in the system, and for systems that have a non-zero controlled duct static pressure, this assumption may be inappropriate. Consequently, to make use of the available data and to avoid such assumptions, one needs to know the fraction of full speed at which fan components operate.

For the fan, dimensionless flow (*φ*) can be defined as (ASHRAE 1993):

<span>\(\varphi  = \frac{{{Q_{fan}}}}{{{\omega_{fan}} \cdot D_{fan}^3}}\)</span>                                                                                           ()

where *ω<sub>fan</sub>* is the fan speed (rad/s). This parameter can be calculated for each operating point on the fan manufacturer’s performance map that represents fan speed as a function of flow and fan pressure rise. To simplify the data representation to a single curve (as we have done for fan efficiency), one can plot normalized dimensionless flow (dimensionless flow divided by maximum dimensionless flow, (*φ*(*x<sub>fan</sub>*) */* *φ<sub>max</sub>*) as a function of the log base 10 of the normalized Euler (*Eu*) parameter (*x<sub>fan</sub>*). Figure 211 shows an example plot derived from the manufacturer’s data in Figure 208.

![](media/image4901.svg.png)

Figure 211. Example Normalized Dimensionless Flow Data for One Fan

Equation describes the sigmoidal functional form for normalized *φ*:

<span>\(\frac{{\varphi \left( {{x_{fan}}} \right)}}{{{\varphi_{\max }}}} = ({A_{spd}} + {B_{spd}}/({(1 + {e^{\left[ {{{({C_{spd}} - {x_{spd}})} \mathord{\left/ {\vphantom {{({C_{spd}} - {x_{spd}})} {{D_{spd}}}}} \right. } {{D_{spd}}}}} \right]}})^{{E_{spd}}}})\)</span>                                             ()

where *A<sub>spd</sub>*, *B<sub>spd</sub>*, *C<sub>spd</sub>*, *D<sub>spd</sub>*, and *E<sub>spd</sub>* are coefficients for the fan. Separate sets of coefficients for the normal operation and stall regions can be specified. For the curve shown in Figure 211, these coefficients are:

Table 66. Dimensionless Flow Coefficients – Specific Backward-Curved Fan

<table class="table table-striped">
<tr>
<td>Operating Region</td>
<td>A<sub>spd</sub></td>
<td>B<sub>spd</sub></td>
<td>C<sub>spd</sub></td>
<td>D<sub>spd</sub></td>
<td>E<sub>spd</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>0</td>
<td>1.001423</td>
<td>0.123935</td>
<td>-0.476026</td>
<td>1</td>
</tr>
<tr>
<td>Stall</td>
<td>0</td>
<td>5.924993</td>
<td>-1.916316</td>
<td>-0.851779</td>
<td>1</td>
</tr>

</table>



For a generic centrifugal fan with backward-curved blades, the coefficients are:

Table 67. Dimensionless Flow Coefficients – Generic Backward-Curved Fan

<table class="table table-striped">
<tr>
<td>Operating Region</td>
<td>A<sub>spd</sub></td>
<td>B<sub>spd</sub></td>
<td>C<sub>spd</sub></td>
<td>D<sub>spd</sub></td>
<td>E<sub>spd</sub></td>
</tr>
<tr>
<td>Normal (Non-Stall)</td>
<td>-0.551396</td>
<td>1.551467</td>
<td>-0.442200</td>
<td>-0.414006</td>
<td>0.234867</td>
</tr>
<tr>
<td>Stall</td>
<td>0.000608</td>
<td>0.586366</td>
<td>0.021775</td>
<td>-0.063218</td>
<td>0.072827</td>
</tr>

</table>

For any operating point of flow (*Q<sub>fan</sub>*) and fan pressure rise (**Δ***P<sub>fan</sub>*), one can calculate the corresponding Euler number (*Eu*) for the given fan, and then determine the corresponding normalized dimensionless flow (*φ*(*x<sub>fan</sub>*) */* *φ<sub>max</sub>*) from the sigmoidal dimensionless flow function (Equation ). With *φ*(*x<sub>fan</sub>*) */* *φ<sub>max</sub>* determined and knowing *φ<sub>max</sub>* for the fan, the dimensionless flow is:

<span>\(\varphi \left( {{x_{fan}}} \right) = {\varphi_{\max }}\left[ {\frac{{\varphi \left( {{x_{fan}}} \right)}}{{{\varphi_{\max }}}}} \right]\)</span>                                                                              ()

With *φ*(*x<sub>fan</sub>*) determined, the fan rotational speed (rad/s) is:

<span>\({\omega_{fan}} = \frac{{{Q_{fan}}}}{{\left( {\varphi ({x_{fan}}) * D_{fan}^3} \right)}}\)</span>                                                                                ()

Fan shaft torque (N∙m), which the belt drive must supply to the fan shaft, is then:

<span>\({\tau_{fan}} = \frac{{{H_{fan}}}}{{{\omega_{fan}}}}\)</span>                                                                                                ()

The fraction of full-load driven torque for the belt (*τ<sub>fan</sub> / τ<sub>belt,max</sub>*), which is typically called “belt load”, is thus *τ<sub>fan</sub>* divided by the belt torque capacity (*τ<sub>belt,max</sub>*). For a particular belt type and cross-section, belt torque capacity can be determined from manufacturer’s information such as a shaft speed versus power chart.

Ignoring belt slip, motor shaft speed (*ω<sub>motor</sub>*, rad/s) can then be determined using the fan speed (*ω<sub>fan</sub>*) and the motor/fan pulley diameter ratio (*D<sub>pulley,motor</sub> / D<sub>pulley,fan</sub>*), which is typically called the “drive” ratio:

<span>\({\omega_{motor}} = \frac{{{\omega_{fan}}}}{{\left( {\frac{{{D_{pulley,motor}}}}{{{D_{pulley,fan}}}}} \right)}}\)</span>                                                                                 ()

*Belt, Motor, and Variable-Frequency-Drive Efficiency and Input Power Models – Overview*: The models for belt drives, motors, and VFDs that Stein and Hydeman included in their air-handling system model represent maximum efficiency as a function of power input to the adjacent downstream component (e.g., the power input to a fan shaft by a belt drive), but they do not include part-load models. The part-load models are needed, because part-load efficiency for these components can fall off rapidly at low load (e.g., to zero at zero load) and many systems operate occasionally (and some much of the time) at low loads, in part because of current practices that result in substantial oversizing of components.

*Belt Efficiency and Input Power Model:* Figure 212 shows three maximum efficiency (*η<sub>belt,max</sub>*) curves for belts (low, medium, and high) as a function of maximum fan shaft torque. This set of efficiency curves is based on belt drive loss data from AMCA Publication 203 (1990b), which reportedly is an aggregation of data from over 400 tests.

To determine *η<sub>belt,max</sub>* if data for a specific belt are not available, first use the maximum fan shaft input power (*H<sub>fan,max</sub>*) for the load spectrum to calculate the natural logarithm of belt power capacity:

*x<sub>belt,max</sub> =*ln(*H<sub>fan,max</sub>*) with *H<sub>fan,max</sub>* expressed in terms of hp                        ()

Then, use Equations and , along with a choice of low, medium, or high efficiency coefficients from Table 68, to calculate *η<sub>belt,max</sub>*.

![](media/image4907.svg.png)

Figure 212. Belt Maximum Efficiency vs. Fan Shaft Power Input

The quartic polynomial curves in Figure 212 and their coefficients are as follows:

<span>\({\eta_{belt,\max ,\ln }} = {c_1} + {c_2} \cdot {x_{belt,\max }} + {c_3} \cdot x_{_{belt,\max }}^2 + {c_4} \cdot x_{_{belt,\max }}^3 + {c_5} \cdot x_{_{belt,\max }}^4\)</span>                    ()

Table 68. Belt Maximum Efficiency Curve Coefficients

<table class="table table-striped">
<tr>
<td>Efficiency Class (Loss)</td>
<td>c<sub>1</sub></td>
<td>c<sub>2</sub></td>
<td>c<sub>3</sub></td>
<td>c<sub>4</sub></td>
<td>c<sub>5</sub></td>
</tr>
<tr>
<td>High (Low Loss)</td>
<td>-6.502E-2</td>
<td>2.475E-2</td>
<td>-6.841E-3</td>
<td>9.383E-4</td>
<td>-5.168E-5</td>
</tr>
<tr>
<td>Medium (Medium Loss)</td>
<td>-9.504E-2</td>
<td>3.415E-2</td>
<td>-8.897E-3</td>
<td>1.159E-3</td>
<td>-6.132E-5</td>
</tr>
<tr>
<td>Low (High Loss)</td>
<td>-1.422E-1</td>
<td>5.112E-2</td>
<td>-1.353E-2</td>
<td>1.814E-3</td>
<td>-9.909E-5</td>
</tr>

</table>



The belt maximum efficiency is therefore:

<span>\({\eta_{belt,\max }} = {e^{{\eta_{belt,\max ,\ln }}}}\)</span>                                                                                   ()

The normalized *part-load* belt efficiency model is provided to modify the maximum efficiency of the belt. This model is based on part-load data for belts in ACEEE’s handbook on motor systems (Nadel et al. 2002). To determine the normalized belt efficiency at part-load (*η<sub>belt</sub>*(*x<sub>belt</sub>*)/* η<sub>belt,max</sub>*), use the fan shaft (belt output) fractional torque (*x<sub>belt</sub>* = *τ<sub>belt</sub>* / *τ<sub>belt,max;</sub> τ<sub>belt</sub> = τ<sub>fan</sub>*) as the belt fractional load in Equation or (select the equation for the region that contains *x<sub>belt</sub>*) and use coefficients from Table 69 that correspond to that region and the belt type: V-Belt or synchronous (toothed). Figure 213 shows a graphical representation of the curves defined by these equations and coefficients.

![](media/image4910.svg.png)

Figure 213. Belt Normalized Efficiency vs. Belt Fractional Load)

The belt normalized (part-load) efficiency curves in Figure 213 for Regions 1 and 3 (single rectangular hyperbola type 2) and Region 2 (exponential decay), respectively, and their coefficients are as follows:

Region 1 (0 &lt;= *x<sub>belt</sub>* &lt; *x<sub>belt,trans</sub>*) and Region 3 (*x<sub>belt</sub>* &gt; 1):

<span>\(\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}} = \left[ {\frac{{{a_{belt}} \cdot {x_{belt}}}}{{{b_{belt}} + {x_{belt}}}}} \right] + {c_{belt}} \cdot {x_{belt}}\)</span>                                                             ()

Region 2 (*x<sub>belt,trans</sub>* &lt;= *x<sub>belt</sub>* &lt;= 1):

<span>\(\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}} = {a_{belt}} + {b_{belt}} \cdot {e^{\left( {{c_{belt}} \cdot {x_{belt}}} \right)}}\)</span>                                                               ()

where x<sub>belt</sub> = <span>\(\tau \)</span><sub>belt</sub> / <span>\(\tau \)</span><sub>belt,max</sub>



Belt efficiency therefore is:

<span>\({\eta_{belt}}({x_{belt}}) = {\eta_{belt,\max }}\left[ {\frac{{{\eta_{belt}}({x_{belt}})}}{{{\eta_{belt,\max }}}}} \right]\)</span>                                                                   ()

Belt input power (mechanical, W) at the motor shaft is:

<span>\({H_{belt}} = \frac{{{H_{fan}}}}{{{\eta_{belt}}({x_{belt}})}}\)</span>                                                                                       ()

Table 69. Belt Normalized Efficiency Curve Coefficients

<table class="table table-striped">
  <tr>
    <th>Belt Type</th>
    <th>x belt,trans</th>
    <th>Region</th>
    <th>a<sub>belt</sub></th>
    <th>b<sub>belt</sub></th>
    <th>c<sub>belt</sub></th>
  </tr>
  <tr>
    <td rowspan="3">V-Belt</td>
    <td rowspan="3">0.167</td>
    <td>1</td>
    <td>0.920797</td>
    <td>0.026269</td>
    <td>0.151594</td>
  </tr>
  <tr>
    <td>2</td>
    <td>1.011965</td>
    <td>-0.339038</td>
    <td>-3.43626</td>
  </tr>
  <tr>
    <td>3</td>
    <td>1.037778</td>
    <td>0.010307</td>
    <td>-0.026815</td>
  </tr>
  <tr>
    <td rowspan="3">Synchronous</td>
    <td rowspan="3">0.137</td>
    <td>1</td>
    <td>0.982167</td>
    <td>0.049135</td>
    <td>0.158164</td>
  </tr>
  <tr>
    <td>2</td>
    <td>1.002134</td>
    <td>-0.531885</td>
    <td>-5.295707</td>
  </tr>
  <tr>
    <td>3</td>
    <td>1</td>
    <td>0</td>
    <td>0</td>
  </tr>
</table>

*Motor Efficiency and Input Power Model:* Figure 214 shows three maximum efficiency (*η<sub>motor,max</sub>*) curves for motors (low, medium, and high) as a function of rated motor output power (belt input power). This set of efficiency curves is based on maximum efficiency data in DOE’s MotorMaster+ database (2003) from about 800 tests. It is provided for use in the absence of manufacturer’s data.

![](media/image4917.svg.png)

Figure 214. Maximum Motor Efficiency vs. Belt Power Input (Motor Output)

To determine *η<sub>motor,max</sub>* if data for a specific motor are not available (e.g., as listed in Table 71), first use the maximum belt input power (*H<sub>belt,max</sub>*) for the load spectrum (multiplied by whatever oversizing factor may be desired) to calculate the natural logarithm of belt power capacity:

*x<sub>motor,max</sub> =*ln(*H<sub>belt,max</sub>*) with *H<sub>belt,max</sub>* expressed in terms of hp                     ()

Then, use Equation , along with a choice of low, medium, or high efficiency coefficients from Table 70, to calculate *η<sub>motor,max</sub>*.

The maximum motor efficiency curves in Figure 214 (single rectangular hyperbola type 1) and their coefficients are as follows:

<span>\({\eta_{motor,\max }} = \left[ {\frac{{{a_{motor,\max }} \cdot {x_{motor,\max }}}}{{{b_{motor,\max }} + {x_{motor,\max }}}}} \right] + {c_{motor,\max }}\)</span>                                              ()

Table 70. Motor Maximum Efficiency Curve Coefficients

<table class="table table-striped">
<tr>
<td>Case</td>
<td>a<sub>motor,max</sub></td>
<td>b<sub>motor,max</sub></td>
<td>c<sub>motor,max</sub></td>
</tr>
<tr>
<td>High-Efficiency</td>
<td>0.196205</td>
<td>3.653654</td>
<td>0.839926</td>
</tr>
<tr>
<td>Mid-Efficiency</td>
<td>0.292280</td>
<td>3.368739</td>
<td>0.762471</td>
</tr>
<tr>
<td>Low-Efficiency</td>
<td>0.395895</td>
<td>3.065240</td>
<td>0.674321</td>
</tr>

</table>



The normalized *part-load* motor efficiency model is provided to modify the maximum efficiency of the motor. This model is based on part-load data for motors from DOE’s MotorMaster+ database (2003). To determine the normalized motor efficiency at part-load (*η<sub>motor</sub>*(*x<sub>motor</sub>*)/* η<sub>motor,max</sub>*), use the motor fractional power output (*x<sub>motor</sub> =H<sub>belt</sub>* / *H<sub>belt,max</sub>*) as the fraction of motor output power in Equation and use coefficients from Table 71, or for a specific motor, determined from DOE MotorMaster+ data or from manufacturer’s data. Figure 215 shows a graphical representation of eight example curves defined by these equations and coefficients.

![](media/image4919.svg.png)

Figure 215. Motor Normalized Efficiency vs. Motor Load Fraction

The example motor normalized efficiency curves (single rectangular hyperbola type 2) and their coefficients as a function of motor load fraction in Figure 215 are determined from DOE MotorMaster+ data and are as follows:

<span>\(\frac{{{\eta_{motor}}({x_{motor}})}}{{{\eta_{motor,\max }}}} = \left[ {\frac{{{a_{PLmotor}} \cdot {x_{motor}}}}{{{b_{PLmotor}} + {x_{motor}}}}} \right] + {c_{PLmotor}} \cdot {x_{motor}}\)</span>                                             ()

Table 71. Example Motor Normalized Efficiency Curve Coefficients

<table class="table table-striped">
  <tr>
    <th>Poles</th>
    <th>Motor Rated Output (hp)</th>
    <th>Maximum Efficiency</th>
    <th>a Plmotor</th>
    <th>b Plmotor</th>
    <th>c Plmotor</th>
  </tr>
  <tr>
    <td>8</td>
    <td>1</td>
    <td>0.6675</td>
    <td>1.096694</td>
    <td>0.097126</td>
    <td>0.002011</td>
  </tr>
  <tr>
    <td rowspan="8">4</td>
    <td>1</td>
    <td>0.7787</td>
    <td>1.092165</td>
    <td>0.08206</td>
    <td>-0.0072</td>
  </tr>
  <tr>
    <td>5</td>
    <td>0.84</td>
    <td>1.223684</td>
    <td>0.08467</td>
    <td>-0.135186</td>
  </tr>
  <tr>
    <td>10</td>
    <td>0.8745</td>
    <td>1.146258</td>
    <td>0.045766</td>
    <td>-0.110367</td>
  </tr>
  <tr>
    <td>25</td>
    <td>0.8991</td>
    <td>1.137209</td>
    <td>0.050236</td>
    <td>-0.08915</td>
  </tr>
  <tr>
    <td>50</td>
    <td>0.9129</td>
    <td>1.088803</td>
    <td>0.029753</td>
    <td>-0.064058</td>
  </tr>
  <tr>
    <td>75</td>
    <td>0.9259</td>
    <td>1.07714</td>
    <td>0.029005</td>
    <td>-0.04935</td>
  </tr>
  <tr>
    <td>100</td>
    <td>0.9499</td>
    <td>1.035294</td>
    <td>0.012948</td>
    <td>-0.024708</td>
  </tr>
  <tr>
    <td>125</td>
    <td>0.9527</td>
    <td>1.030968</td>
    <td>0.010696</td>
    <td>-0.023514</td>
  </tr>
</table>


Motor efficiency therefore is:

<span>\({\eta_{motor}}({x_{motor}}) = {\eta_{motor,\max }}\left[ {\frac{{{\eta_{motor}}({x_{motor}})}}{{{\eta_{motor,\max }}}}} \right]\)</span>                                                          ()

Motor input power (electrical, W) is:

<span>\({H_{motor}} = \frac{{{H_{belt}}}}{{{\eta_{motor}}({x_{motor}})}}\)</span>                                                                                  ()

*VFD Efficiency and Input Power Model:* For VFDs, published performance data are limited. Data from DOE (2008) suggest using a functional relation similar to that used for motors to represent VFD efficiency (*η<sub>VFD</sub>*) as a function of the fraction of full-load motor input power (*x<sub>VFD</sub> =H<sub>motor</sub>* / *H<sub>motor,max</sub>*), as shown in Figure 216, or as a function of the fraction of full-load speed (*x<sub>VFD</sub> =ω<sub>motor</sub> / ω<sub>motor,max</sub>*), as shown in Figure 217.

![](media/image4923.svg.png)

Figure 216. VFD Efficiency vs. Fraction of Motor Full-Load Input Power
 (*Source: DOE 2008*)

![](media/image4924.svg.png)

Figure 217. VFD Efficiency vs. Fraction of Full-Load Motor Speed
 (*Courtesy of Saftronics*)

The performance curve (single rectangular hyperbola type 2) used here for VFD efficiency is:

<span>\({\eta_{VFD}} = \left[ {\frac{{{a_{VFD}} \cdot {x_{VFD}}}}{{{b_{VFD}} + {x_{VFD}}}}} \right] + {c_{VFD}} \cdot {x_{VFD}}\)</span>                                                              ()

Example coefficients derived from the DOE data as a function of the fraction of full-load motor input power are listed in Table 72.

Table 72. Example VFD Efficiency Curve Coefficients

<table class="table table-striped">
<tr>
<td>VFD Rated Output Power (hp)</td>
<td>a<sub>vfd</sub></td>
<td>b<sub>vfd</sub></td>
<td>c<sub>vfd</sub></td>
</tr>
<tr>
<td>3</td>
<td>0.978856</td>
<td>0.034247</td>
<td>-0.007862</td>
</tr>
<tr>
<td>5</td>
<td>0.977485</td>
<td>0.028413</td>
<td>-0.002733</td>
</tr>
<tr>
<td>10</td>
<td>0.978715</td>
<td>0.022227</td>
<td>0.001941</td>
</tr>
<tr>
<td>20</td>
<td>0.984973</td>
<td>0.017545</td>
<td>-0.000475</td>
</tr>
<tr>
<td>30</td>
<td>0.987405</td>
<td>0.015536</td>
<td>-0.005937</td>
</tr>
<tr>
<td>50</td>
<td>0.987910</td>
<td>0.018376</td>
<td>-0.001692</td>
</tr>
<tr>
<td>60</td>
<td>0.971904</td>
<td>0.014537</td>
<td>0.011849</td>
</tr>
<tr>
<td>75</td>
<td>0.991874</td>
<td>0.017897</td>
<td>-0.001301</td>
</tr>
<tr>
<td>100</td>
<td>0.982384</td>
<td>0.012598</td>
<td>0.001405</td>
</tr>
<tr>
<td>&gt;= 200</td>
<td>0.984476</td>
<td>0.009828</td>
<td>-0.004560</td>
</tr>

</table>



VFD input power (electrical, W) is:

<span>\({H_{VFD}} = \frac{{{H_{motor}}}}{{{\eta_{VFD}}}}\)</span>                                                                                          ()

*System Total Efficiency: T*he combined efficiency of the fan system components (i.e., fan, belt, motor, and VFD) is:

<span>\({\eta_{TOTAL}} = {\eta_{fan}} \cdot {\eta_{belt}} \cdot {\eta_{motor}} \cdot {\eta_{VFD}}\)</span>    <span>\(\left( { = \frac{{{Q_{fan}} \cdot \Delta {P_{fan}}}}{{{H_{VFD}}}}} \right)\)</span>                                     ()

*Heat Loss to Air*: To calculate the temperature rise from waste heat entering the air stream from the fan, belt, and motor, it is assumed that the user-specified “motor in air fraction” applies to the belt and motor but not to the VFD. The power “lost” to the air (W) is:

<span>\({\dot Q_{toair}} = {H_{fan}} + \left( {{H_{motor}} - {H_{fan}}} \right) \cdot {f_{motortoair}}\)</span>                                                    ()

### References

AMCA. 1990a. “Fans and Systems”. Publication 201-90. Arlington Heights, IL: Air Movement and Control Association International.

AMCA. 1990b. “Field Performance Measurement of Fan Systems”. Publication 203-90. Arlington Heights, IL: Air Movement and Control Association International.

ASHRAE. 1993. HVAC 2 Toolkit: Algorithms and Subroutines for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 1999. “ANSI/ASHRAE Standard 120 Method of Testing to Determine Flow Resistance of HVAC Ducts and Fittings”. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2008. “ANSI/ASHRAE Standard 126 Method of Testing HVAC Air Ducts and Fittings”. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

DOE. 2003. “MotorMaster 4.0 User Guide”. U.S. Department of Energy, Industrial Technologies Program.



DOE. 2008. “Energy Tips – Motor: Motor Tip Sheet \#11”. U.S. Department of Energy, Industrial Technologies Program. June.



Federspiel, C. 2004. “Detecting Optimal Fan Pressure”. Final Report of Federspiel Controls to the CEC Energy Innovations Small Grant Program. Grant \#: 02-03.

Federspiel, C. 2005. “Detecting Critical Supply Duct Pressure”. ASHRAE Transactions, Vol. 111, Part 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Heredos, Francis P. 1987. Selection and Application of Multispeed Motors, IEEE Transactions on Industry Applications, Vol. 1A-23, No. 2, March/April.

Liu, M., D.E. Claridge, and S. Deng. 2003. “An Air Filter Pressure Loss Model for Fan Energy Calculation in Air-Handling Units”. International Journal of Energy Research. Vol. 27, pp. 589-600.

Nadel, S., R.N. Elliot, M. Shepard, S. Greenberg, G. Katz, and A.T. de Almeida. 2002. “Energy-Efficient Motor Systems: A Handbook on Technology, Program, and Policy Opportunities” 2nd Edition. Washington, DC: American Council for an Energy Efficient Economy. p.188.

Sherman, M.H. and C.P. Wray. 2010. “Parametric System Curves: Correlations Between Fan Pressure Rise and Flow for Large Commercial Buildings”. Lawrence Berkeley National Laboratory Report, LBNL-3542E.

Stein, J. and M.M. Hydeman. 2004. “Development and Testing of the Characteristic Curve Fan Model”. ASHRAE Transactions, Vol. 110, Part 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Trane. 1999. “Delta-Flo Coils: Data Catalog PL-AH-COIL-000-D-2-799”. LaCrosse, WI: The Trane Company. July.

Air System Compound Component Groups <a name="AirComponentGroups"></a>
------------------------------------

### Unitary Systems

#### Overview

The input object AirLoopHVAC:UnitarySystem provide a “virtual” component that collect and control a set of components: fan, heating coil, cooling coil, and/or reheat coil. Reheat coil is modeled for controlling high zone humidity levels. The unit may be configured to have either a blow through or draw through fan. In a blow through configuration, fan is generally the fist component upstream of heating ro cooling coil. In a draw through fan configuration, fan is placed directly after the heating coil and before reheat coil.

![](media/image4930.png)

Figure 218. Schematic of the EnergyPlus Unitary System (Blow Through Configuration)

#### Model Description

As described previously, the unitary system is a “virtual” component consisting of a fan, heating coil, cooling coil and reheat coil. The sole purpose of the unitary system model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.

#### Controls

There are two types of control types allowed to be specified in the unitary system which are setpoint based and load based. Each control type is described in detail below.



####Setpoint based control:

The unitary system calculates the current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the control node. If the control node is not the outlet node, the desired outlet node temperature is adjusted for the current temperature difference between the outlet node and the control node. Likewise, the current latent load is calculated using the humidity ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls determine the required coil run-time fraction and dehumidification mode (if applicable) using the steps outlined below.

##### Step 1 – Meet Sensible Load Requirement

The controls first attempt to meet the sensible requirement. The specified coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX cooling coil. Otherwise, its speed number and speed ratio between two neighboring speeds are selected to match the load.

##### Step 2 – Meet Latent Load Requirement (if activated)

If dehumidification controls are active, the leaving humidity ratio resulting from operation to meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If the humidity requirement is already met, then no further control action is taken. If the humidity requirement has not been met, then the coil is re-simulated depending on the type of humidity control.

##### Step 2a – Humidity Control = MultiMode

If the humidity control type is MultiMode, then the coil's enhanced dehumidification mode is activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode and Step 1 above is repeated to meet the sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short or may exceed the dehumidification requirement.

##### Step 2b – Humidity Control = CoolReheat

If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired outlet node humidity ratio. This option is valid for all cooling coil types. When the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used for this step and enhanced dehumidification mode is not activated.



####Load based control:

While the unitary system may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the unitary system component is the fraction of the total system air flow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The unitary system module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the unitary system. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the unitary system is distributed to all of the zones served by this system via the terminal units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:

<div>$$Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}$$</div>

where:

<span>${\dot m_{TUMax\,ControlledZone}}$</span>    =    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)

<span>${\dot m_{TUMax\,Zone\,j}}$</span>            =    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)

<span>$NumOfZones$</span>                =    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)

The unitary system component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the unitary system fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g., cycling fan operation at night and continuous fan operation during the daytime). If the fan operating mode schedule name field is left blank in the unitary system object, the unitary system assumes cycling or AUTO fan mode operation throughout the simulation.

The unitary system operates based on the user-specified (or autosized) design supply air flow rate(s). The ‘design’ supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously based on user-specified inputs.

**Cooling Operation**

If EnergyPlus determines that the unitary system must supply cooling to the control zone to meet the zone air temperature setpoint, then the model computes the total sensible cooling load to be met by the unitary system based on the control zone sensible cooling load and the fraction of the unitary system air flow that goes through the control zone.

<div>$$UnitarySystemCoolingLoad = \frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}$$</div>

If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the unitary system’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the unitary system’s compressor is used to meet the unitary system cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the unitary system will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the unitary system cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.

The model then calculates the unitary system’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling energy rate will probably not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat), the cooling coil, and the heating and reheat coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and cooling coil OFF), the sensible cooling energy rate delivered by the unitary system is calculated as follows:


<div>$$Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{full\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate<sub>full load</sub>* = air mass flow rate through unitary system at full-load conditions, kg/s

*h<sub>out, full load</sub>* = enthalpy of air exiting the unitary system at full-load conditions, J/kg

*h<sub>control zone</sub>*<sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>      =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the unitary system exiting air or the air in the control zone

*Mass Flow Rate<sub>coil off</sub>* = air mass flow rate through the unitary system with the cooling coil OFF, kg/s

*h<sub>out, coil off</sub>*  = enthalpy of air exiting the unitary system with the cooling coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil off</sub>=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the unitary system is estimated.

<div>$$PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - NoCoolOutput} \right)}}{{\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

Since the part-load performance of the cooling coil is frequently non-linear, and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemCoolingLoad - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemCoolingLoad}}$$</div>

where:

<span>${Q_{UnitarySystem}}$</span>= Unitary system delivered sensible capacity (W)

If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. In this case, the air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating.

If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the cooling coil is ON and the user-specified air flow rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$${{\mathop m\limits^ \bullet  }_{UnitarySystem}} = PartLoadRatio\left( {{{\mathop m\limits^ \bullet  }_{CoolCoilON}}} \right) + \left( {1 - PartLoadRatio} \right)\left( {{{\mathop m\limits^ \bullet  }_{CoilOFF}}} \right)$$</div>

where:

<span>$\mathop m\limits^ \bullet  <sub>CoolCoilON</sub>$</span> = air mass flow rate through unitary system when the cooling coil is ON (kg/s)

<span>$\mathop m\limits^ \bullet  <sub>CoilOFF</sub>$</span> = air mass flow rate through unitary system when no cooling or heating is needed (kg/s)

In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).



**Cooling Operation (multi or variable speed coils)**

After the unitary system cooling load is determined as described in Eq. above, the multi or variable speed cooling coil models calculations are described in this section.

The model calculates the unitary system’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the multi/variable speed DX cooling coil. The multi/variable speed DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load at highest cooling speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the unitary system is calculated as follows:

<div>$$FullCoolOutpu{t_{Highest\;Speed}} = ({\dot m_{HighestSpeed}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;HighestSpeed}}$$</div>
<div>$$NoCoolOutput = ({\dot m_{CoilOff}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*<span>${\dot m_{HighestSpeed}}$</span>* = air mass flow rate through unitary system at the highest cooling speed [kg/s]

*h<sub>out, full load</sub>*   = enthalpy of air exiting the unitary system at full-load conditions [J/kg]

*h<sub>control zone</sub>*   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]

*HR<sub>min</sub>=* the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone [kg/kg]

<span>${\dot m_{CoilOff}}$</span> = air mass flow rate through the unitary system with the cooling coil OFF [kg/s]

*h<sub>out,coil off</sub>*    = enthalpy of air exiting the unitary system with the cooling coil OFF [J/kg]

Δ<sub>*sen,*</sub> *<sub>HighestSpeed</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

Δ<sub>*sen,coil off*</sub>=Sensible load difference between the system output node and the zone inlet node with the cooling coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;HighestSpeed}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {{{\dot m}_{_{HighestSpeed}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{coil\;off}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

If the unitary system’s sensible cooling rate at the highest speed (full load, no cycling) is insufficient to meet the entire cooling load, the controlled zone conditions will not be met. The reported cycling rate and speed ratio are 1, and the speed number is set to the highest index number. If the total sensible cooling load to be met by the system is less than the sensible cooling rate at the highest speed, then the following steps are performed.

·        Calculate the sensible cooling energy rate at Speed 1

<div>$$FullCoolOutpu{t_{Speed1}} = ({\dot m_{Speed1}}){({h_{out,fullload}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;Speed1}}$$</div>

where

*<span>${\dot m_{Speed1}}$</span>* = air mass flow rate through unitary system at Speed 1 [kg/s]

Δ<sub>*sen,*</sub> <sub>*Speed1*</sub>=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1

<div>$$\begin{array}{l}{\Delta_{sen,\;Speed1}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{Speed1}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

·        If the sensible cooling energy rate delivered by the unitary system at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.

<div>$$\begin{array}{l}CyclingRatio = \frac{{\left( {ABS(CoolingCoilSensibleLoad)} \right)}}{{FullCoolingCoilCapacity}}\\ = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - AddedFanHeat} \right)}}{{\left( {FullCoolOutpu{t_{Speed1}} - AddedFanHea{t_{Speed1}}} \right)}}} \right)\end{array}$$</div>



where

*AddedFanHeat*  = generated supply air fan heat, which is a function of part load ratio and as internal component cooling load [W].

*AddedFanHeat<sub>Speed1</sub>*        = generated supply air fan heat at Speed 1 (part load ratio=1) [W].

Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemOutpu{t_{cycling}} - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemCoolingLoad}}$$</div>

where:

Unitary systemOutput<sub>Cycling</sub> = unitary system delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)

<div>$$UnitarySystemOutpu{t_{cycling}} = {\mathop m\limits^ \bullet_{UnitarySystem}}{\left( {{h_{out}} - {h_{ControlZone}}} \right)_{HR\min }} - {\Delta_{cycling}}$$</div>

where

<span>${\dot m{_{UnitarySystem}}}$</span>      = average air mass flow rate defined in the next section [kg/s]

*h<sub>out,</sub>*        = enthalpy of air exiting the unitary system at part load conditions [J/kg]

Δ<sub>*cycling*</sub>    =average sensible load difference between the system output node and the zone inlet node

<div>$${\Delta_{cycling}} = \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{ControlZone}}} \right) + \left( {{{\mathop m\limits^ \bullet  }_{UnitarySystem}} - \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{ControlZone}}} \right)$$</div>



<span>${\dot m{_{ZoneInlet}}}$</span> = Air mass flow rate in the supply inlet node in the controlled zone [kg/s]

For this case where speed 1 operation was able to meet the required cooling load, the speed ratio is set to zero and speed number is equal to 1.

·        If the unitary system’s cooling output at full load for Speed 1 is insufficient to meet the entire cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then the cooling speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the unitary system is estimated:

<div>$$SpeedRatio = \frac{{ABS\left( {UnitarySystemCoolingLoad - AddedFanHeat - FullCoolOutpu{t_{Speedn - 1}}} \right)}}{{ABS\left( {FullCoolOutpu{t_{Speedn}} - FullCoolOutpu{t_{Speedn - 1}}} \right)}}$$</div>

Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final speed ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemCoolingLoad - UnitarySystemOutpu{t_{SpeedRatio}}} \right)}}{{UnitarySystemCoolingLoad}}$$</div>

where:

*UnitarySystemOutput<sub>Speedn</sub>*= unitary system delivered sensible capacity between two consecutive speeds at a specific speed ratio (W)

<div>$$\begin{array}{l}UnitarySystemOutpu{t_{SpeedRatio}} = (SpeedRatio)FullCoolOutpu{t_{Speedn}} + \\\quad \quad \quad \quad \quad (1 - SpeedRatio)FullCoolOutpu{t_{Speedn - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}$$</div>

Where

*AddedFanHeat<sub>SpeedRatio</sub>*          = generated supply air fan heat at a specific speed ratio [W]

In this case, the reported cycling ratio is 1 and speed number is equal to n.

##### Air Mass Flow Rate Calculation

Speed 1 operation

If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio) for Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coils represent the full-load (steady-state) values when the coil is operating.

<div>$${{\mathop m\limits^ \bullet  }_{UnitarySystem}} = \left( {CyclingRatio} \right){{\mathop m\limits^ \bullet  }_{Speed1}}$$</div>

If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the unitary system cooling coil is ON at Speed 1 and the user-specified air flow rate when the unitary system cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$${{\mathop m\limits^ \bullet  }_{UnitarySystem}} = \left( {CyclingRatio} \right){{\mathop m\limits^ \bullet  }_{Speed1}} + \left( {1 - CyclingRatio} \right){{\mathop m\limits^ \bullet  }_{CoilOff}}$$</div>

where:

<span>${\dot m_{UnitarySystem}}$</span> = average air mass flow rate through unitary system [kg/s]

<span>${\dot m_{Speed1}}$</span>= air mass flow rate through unitary system when cooling coil is ON at Speed 1 [kg/s]

<span>${\dot m_{CoilOff}}$</span> = air mass flow rate through unitary system when no heating or cooling is needed [kg/s]

In this case, the air conditions at nodes downstream of the cooling coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).

##### Higher Speed Operation

When the unitary system operates at higher speeds to meet the required cooling load, the supply air mass flow rate is linearly interpolated between two consecutive speeds:

<div>$${{\mathop m\limits^ \bullet  }_{UnitarySystem}} = \left( {SpeedRatio} \right){{\mathop m\limits^ \bullet  }_{Speedn}} + \left( {1 - SpeedRatio} \right){{\mathop m\limits^ \bullet  }_{Speedn - 1}}$$</div>

where:

<span>${{\mathop m\limits^ \bullet  }_{UnitarySystem}}$</span>= average air mass flow rate through the unitary system for the time step [kg/s]

<span>${\dot m_{Speedn}}$</span>= air mass flow rate through unitary system when cooling coil is ON at Speed n [kg/s]

<span>${\dot m_{Speedn - 1}}$</span>= air mass flow rate through unitary system when cooling coil is ON at Speed n-1 [kg/s]

For this case of higher speed operation, the air conditions at nodes downstream of the cooling coils are determined by the delivered cooling capacity and supply air mass flow rates between two consecutive speeds.

Although the above sections present the capacity and air mass flow rate calculation separately, they are dependent and change every iteration until convergence is reached for the time step being simulated.



**Heating Operation**

Calculations for heating operation are similar to those for cooling operation in most respects. However, due to the inclusion of a supplemental heating coil, additional calculations are necessary to properly meet the total heating load for the zones being served.

If EnergyPlus determines that the unitary system must supply heating to the control zone to meet the zone air temperature setpoint, then the unitary system model computes the total sensible heating load to be delivered to the zones being served based on the control zone sensible heating load and the control zone airflow fraction.

<div>$$UnitarySystemHeatingLoad = \frac{{ControlZoneHeatingLoad}}{{ControlZoneAirFlowFraction}}$$</div>

The model then calculates the unitary system’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the  cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the  heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and  heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the unitary system is calculated as follows:

<div>$$Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate <sub>full load</sub>*  = air mass flow rate through unitary system at full-load conditions, kg/s

*h<sub>out, full load</sub>*  = enthalpy of air exiting the unitary system at full-load conditions, J/kg

*h<sub>control zone</sub>*  = enthalpy of air leaving the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>=* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone

*Mass Flow Rate <sub>coil off</sub>*  = air mass flow rate through the unitary system with the heating coil OFF, kg/s

*h<sub>out, coil off</sub>*  = enthalpy of air exiting the unitary system with the heating coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil off</sub>=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the unitary system is estimated.

<div>$$PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemHeatingLoad - NoHeatOutput} \right)}}{{\left( {FullHeatOutput - NoHeatOutput} \right)}}} \right)$$</div>

Since the part-load performance of the  heating coil is frequently non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - {Q_{UnitarySystem}}} \right)}}{{UnitarySystemHeatingLoad}}$$</div>

where:

<span>${Q_{UnitarySystem}}$</span>= Unitary system delivered sensible capacity (W)

If the unitary system’s  heating coil output at full load is insufficient to meet the entire heating load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining heating load is passed to the supplemental heating coil. If the unitary system model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation, the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The unitary system exiting air conditions and energy consumption are calculated and reported by the individual component models (fan,  heating coil, and supplemental gas or electric heating coil).

If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coils represent the full-load (steady-state) values when the coils are operating. If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as the average of the user-specified air flow rate when the unitary system heating coil is ON and the user-specified air flow rate when the unitary system heating coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$${{\mathop m\limits^ \bullet  }_{UnitarySystem}} = PartLoadRatio\left( {{{\mathop m\limits^ \bullet  }_{HeatCoilON}}} \right) + \left( {1 - PartLoadRatio} \right)\left( {{{\mathop m\limits^ \bullet  }_{CoilOFF}}} \right)$$</div>

where:

<span>${\dot m_{HeatCoilON}}$</span> = air mass flow rate through unitary system when the heating coil is ON (kg/s)

<span>${\dot m_{CoilOFF}}$</span> = air mass flow rate through unitary system when no heating or cooling is needed (kg/s)

In this case, the air conditions at nodes downstream of the heating coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coils are operating and inlet air conditions when the coils are OFF).

#### Heating Operation (multi or variable speed coils )

After the unitary system heating load is determined as described in Eq. above, the multi or variable speed heating coil models calculation are described in this section.

The model calculates the unitary system’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the unitary system is calculated as follows:

<div>$$FullHeatOutpu{t_{Highest\;Speed}} = ({\dot m_{HighestSpeed}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;HighestSpeed}}$$</div>

<div>$$NoHeatOutput = ({\dot m_{CoilOff}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*<span>${\dot m_{HighestSpeed}}$</span>* = air mass flow rate through unitary system at the highest heating speed [kg/s]

*h<sub>out, full load</sub>*   = enthalpy of air exiting the unitary system at full-load conditions [J/kg]

*h<sub>control zone</sub>*   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]

*HR<sub>min</sub>=* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the unitary system exiting air or the air leaving the control zone

<span>${\dot m_{CoilOff}}$</span>= air mass flow rate through the unitary system with the heating coil OFF [kg/s]

*h<sub>out,coil off</sub>*    = enthalpy of air exiting the unitary system with the heating coil OFF [J/kg]

Δ<sub>sen,</sub> *<sub>full load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;HighestSpeed}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {{{\dot m}_{_{HighestSpeed}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ*<sub>sen,coil off</sub>*=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{coil\;off}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

If the unitary system’s DX heating coil output full load at the highest speed is insufficient to meet the entire heating load, the remaining heating load is passed to the supplemental heating coil. If the unitary system model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation (specified by the user), the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The unitary system exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).

If the total heating load to be met by the system is less than the sensible heating rate at the highest speed, then the following steps are performed.

1.    Calculate the sensible heating energy rate at Speed 1

<div>$$FullHeatOutpu{t_{Speed1}} = ({\dot m_{Speed1}}){({h_{out,fullload}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;Speed1}}$$</div>

where:

*<span>${\dot m_{Speed1}}$</span>* = air mass flow rate through unitary system at Speed 1 [kg/s]

Δ*<sub>sen,</sub> <sub>Speed1</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1

<div>$$\begin{array}{l}{\Delta_{sen,\;Speed1}} = \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{_{Speed1}}} - \frac{{{{\dot m}_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

2.    If the sensible heating energy rate delivered by the unitary system at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.

<div>$$\begin{array}{l}CyclingRatio = \frac{{\left( {ABS(HeatingCoilSensibleLoad)} \right)}}{{FullHeatingCoilCapacity}}\\ = MAX\left( {0.0,\frac{{\left( {UnitarySystemHeatingLoad - AddedFanHeat} \right)}}{{\left( {FullHeatOutpu{t_{speed1}} - AddedFanHea{t_{speed1}}} \right)}}} \right)\end{array}$$</div>



where

*AddedFanHeat*        = generated supply air fan heat, which is a function of part load ratio and as internal component heating load [W].

*AddedFanHeat<sub>Speed1</sub>*  = generated supply air fan heat at Speed 1 (part load ratio=1) [W].

Since the part-load performance of the DX heating coil is frequently non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - UnitarySystemOutpu{t_{cycling}}} \right)}}{{UnitarySystemHeatingLoad}}$$</div>

where:

*UnitarySystemOutput<sub>cycling</sub>* = unitary system delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)

<div>$$UnitarySystemOutpu{t_{cycling}} = {{\mathop m\limits^ \bullet  }_{UnitarySystem}}{\left( {{h_{out}} - {h_{ControlZone}}} \right)_{HR\min }} - {\Delta_{cycling}}$$</div>

where

<span>${{\mathop m\limits^ \bullet  }_{UnitarySystem}}$</span> = average air mass flow rate defined in the next section [kg/s]

*h<sub>out,</sub>*              = enthalpy of air exiting the unitary system at part load conditions [J/kg]

Δ*<sub>cycling</sub>*          =average sensible load difference between the system output node and the zone inlet node

<div>$${\Delta_{cycling}} = \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{ControlZone}}} \right) + \left( {{{\mathop m\limits^ \bullet  }_{UnitarySystem}} - \frac{{{{\mathop m\limits^ \bullet  }_{ZoneInlet}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{ControlZone}}} \right)$$</div>

<span>${\dot m_{ZoneInlet}}$</span>       = Air mass flow rate in the supply inlet node in the controlled zone [kg/s]

For this case where Speed 1 operation was able to meet the required heating load, the speed ratio is set to zero and speed number is equal to 1.

3.    If the unitary system’s heating output at full load for Speed 1 is insufficient to meet the entire heating load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the unitary system is estimated:

<div>$$SpeedRatio = \frac{{ABS\left( {UnitarySystemHeatingLoad - AddedFanHeat - FullHeatOutpu{t_{Speedn - 1}}} \right)}}{{ABS\left( {FullHeatOutpu{t_{Speedn}} - FullHeatOutpu{t_{Speedn - 1}}} \right)}}$$</div>

Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final speed ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the unitary system’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the unitary system’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {UnitarySystemHeatingLoad - UnitarySystemOutpu{t_{SpeedRatio}}} \right)}}{{UnitarySystemHeatingLoad}}$$</div>

where:

*UnitarySystemOutput<sub>SpeedRatio</sub>*= unitary system delivered sensible capacity between two consecutive speeds at a specific ratio [W]

<div>$$\begin{array}{l}UnitarySystemOutpu{t_{SpeedRatio}} = (SpeedRatio)FullHeatOutpu{t_{speedn}} + \\\quad \quad \quad \quad (1 - SpeedRatio)FullHeatOutpu{t_{speedn - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}$$</div>

Where

*AddedFanHeat<sub>SpeedRatio</sub>*          = generated supply air fan heat at a specific speed ratio [W]

In this case, the reported cycling ratio is 1 and speed number is equal to n.

##### Air Mass Flow Rate Calculation

The air mass flow rate calculations during heating operation are the same as those described above for cooling operation for multi/variable speed.

#### High Humidity Control

The specific configuration of the unitary system with supplemental heating coil is shown above (see Figure 227). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the supplemental heating coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. In addition, when high humidity control is specified and the compressor operates, the unitary system operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.

The model first calculates the *PartLoadRatio* required to meet the sensible cooling load.  The unitary system’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone.:

<div>$$UnitarySystemCoolingLoad = \frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}$$</div>



The unitary system’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.

<div>$$PartLoadRatio = MAX\left( {0.0,\frac{{\left( {UnitarySystemCoolingLoad - NoCoolOutput} \right)}}{{\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

When the unitary system’s sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Unitary system meets the controlled zone cooling setpoint temperature. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the unitary systems (Unitary systemMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.

<div>$$UnitarySystemMoistureLoad = \frac{{ControlZoneMoistureLoad}}{{ControlZoneAirFlowFraction}}$$</div>

Then the *LatentPartLoadRatio* required to meet the high humidity setpoint is calculated as follows:

<div>$$LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\frac{{\left( {UnitarySystemMoistureLoad - NoLatentOutput} \right)}}{{\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)$$</div>
The model uses the greater of the two part-load ratios, *PartLoadRatio* or *LatentPartLoadRatio*, to determine the operating part-load ratio of the Unitary system’s DX cooling coil.

<div>$$LatentPartLoadRatio = MAX\left( {PartLoadRatio,LatentPartLoadRatio} \right)$$</div>

As previously described, iterations are performed to converge on the solution within the convergence tolerance.

Where,

<span>$ControlZoneCoolingLoad$</span>= the control zone sensible cooling load to the cooling setpoint, (W).

<span>$ControlZoneMoistureLoad$</span>          = the control zone moisture load to the dehumidifying relative humidity setpoint, (W).

<span>$ControlZoneAirFlowFraction$</span>     = the supply air fraction that goes though the control zone, (-).

<span>$FullLatentOutput$</span> =the Unitary system’s latent cooling energy rate at full-load conditions, W

<span>$NoLatentOutput$</span>   = the Unitary system’s latent cooling energy rate with cooling coil OFF, W

<span>$PartLoadRatio$</span>     = the unitary system’s part-load-ratio required to meet system sensible load, (-).

<span>$LatentPartLoadRatio$</span>= the unitary system’s part-load-ratio required to meet system moisture load, (-).

<span>$PL{R_{Min}}$</span>*=*the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.

When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 228. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the unitary system’s cooling coil, the supplemental heating coil is used to offset the excess sensible capacity provided by the unitary system cooling coil. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists, the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, the supplemental heating coil is used to offset the excess sensible cooling energy provided by the cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.

![HiHumidControl](media/image5015.png)

Figure 219. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint

If a heating load exists (Figure 229), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the unitary system operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.

![HiHumidControl-1](media/image5016.png)

Figure 220. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint

#### Waste Heat Calculation

Waste heat calculations are done when the multi speed cooling and heating coils are specified in the unitary system and the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated based on the recoverable waste heat generated by the child objects Coil:Cooling:DX:MultiSpeed and Coil:Heating:DX:MultiSpeed:

<div>$${T_{outlet}} = {T_{inlet}} + \frac{{{Q_{WasteHeat}}}}{{{C_p}{{\dot m}_{hr}}}}$$</div>

where

*T<sub>outlet</sub>*            = outlet node temperature of heat recovery, C

*T<sub>inlet</sub>* = inlet node temperature of heat recovery, C

*Q<sub>WasteHeat</sub>*      = recoverable waste heat generated by its child objects, W

*C<sub>p</sub>*              = inlet node temperature of heat recovery, C

<span>${\dot m_{hr}}$</span>            = mass flow rate of heat recovery, kg/s

If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.

#### Multi-Speed Fan with Water Coils In Unitary System 

When modeling multi-speed fan and water coils in unitary system object, the coil's capacity is modulated using speed ratio or part-load ratio.  The system load is met by varying the supply air fan speed while operating the coils at maximum water flow. When there is no system load to meet, the water control valve is fully closed.  This method of capacity control is called two-position coil control. When the supply fan is cycling between stages, then the speed ratio is calculated, but when the unit cycles between the minimum fan speed and off-position, part-load ratio is calculated. The fan may be off or run at lowest speed continuously to provide ventilation air depending the fan operating schedule. When the fan is operating at the lowest fan speed (Speed = 1), then the water flow rate is reported as the average for the time step by multiplying the maximum water flow by part load ratio. The speed ratio and part-load ratio are calculated iteratively. The set of equations used for the multi-speed fan capacity control in unitary system for water coil AHU modeling are summarized next

##### Cycling Between Stages:
When the supply fan is cycling between consecutive speeds, then the speed ratio (SR) and the average mass flow rate are calculated as follows:

<div>$${SR_{n}} = Abs({SystemLoad} - {FullLoadOutput_{n-1}}) / Abs({FullLoadOutput_{n}} - {FullLoadOutput_{n-1}})$$</div>
<div>$${\dot m} = {\dot m_{on, n}} {SR_{n}} + {\dot m_{on, n-1}} (1 - {SR_{n}})$$</div>
<div>$${\dot m{w}} = {\dot m_{w, max}}$$</div>

##### Cycling OnOff at Lowest Stage:
The average supply air flow rate calculation when the fan is running at the lowest fan speed level depends on the fan operating schedule and load. The unitary system part load ratio is given by:

<div>$${PLR} = Abs({SystemLoad} - {NoLoadOutput}) / Abs({FullLoadOutput_{1}} - {NoLoadOutput})$$</div>

###### Continuous Fan:
<div>$${\dot m} = {\dot m_{on, 1}} {PLR} + {\dot m_{off}} (1 - {PLR})$$</div>

###### Cycling Fan:
<div>$${\dot m} = {\dot m_{on, 1}} {PLR}$$</div>
<div>$${\dot m{w}} = {\dot m_{w, max}} * {PLR}$$</div>

where:

{SR_{n}}		=	 speed ratio of the water coil unitary system at speed n, (-)

{PLR}			=	 part load ratio of the unitary system at speed 1, (-)

{\dot m}		=	 average mass flow rate of supply air, (kg/s

{\dot m_{on, n-1}}	=	mass flow rate of supply air at fan speed level n-1, (kg/s)

{\dot m_{on, n}}}	=	mass flow rate of supply air at fan speed level n, (kg/s)

{\dot m_{off}}	=	mass flow rate of supply air when the coils are off, (kg/s)

{\dot m_{w}}	=	 average mass flow rate of chilled or hot water, (kg/s)

{\dot m_{w, max}}	=	maximum or full mass flow rate of chilled or hot water, (kg/s)

SystemLoad 	= system load to be met by the unitary system, (W)

{FullLoadOutput_{n-1}} 	= fully load system output at fan speed level n-1, (W)

{FullLoadOutput_{n}} 	= fully load system output at fan speed level n, (W)


### Forced-Air Furnace and Central Air Conditioning

#### Overview

The input objects AirLoopHVAC:Unitary:Furnace:HeatOnly and AirLoopHVAC:Unitary:Furnace:HeatCool provide a “virtual” component that collect and control a set of components:  an on/off or constant volume fan component and a gas or electric heating coil component. If the HeatCool version is selected, then a DX cooling coil is also modeled as part of the system as shown in Figure 221 below. For the HeatCool version, an optional reheat coil may also be modeled for controlling high zone humidity levels and the furnace’s configuration when specifying this option is shown in Figure 222 below. The unit may be configured to have either a blow through or draw through fan. If a blow through fan configuration is specified, the furnace fan is placed before the heating coil for the HeatOnly version, or before the cooling coil for the HeatCool version as shown in the figure below. If a draw through fan configuration is specified, the fan is placed directly after the heating coil.

Note: the coil order shown here has been revised from previous versions of Energyplus to configure the cooling coil upstream of the heating coil. This configuration provides uniformity with all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained to allow compatibility with previous versions of Energyplus. For input files developed using previous versions of Energyplus, it is recommended that the coil order be revised according to the figure below.

![FurnaceSchematic\_BlowThru](media/image5019.png)

Figure 221. Schematic of the EnergyPlus Furnace (Blow Through Configuration)

While the furnace may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the furnace component is the fraction of the total system air flow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The furnace module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the furnace. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the furnace is distributed to all of the zones served by this system via the terminal units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:

<div>$$Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}$$</div>

where:

<span>\({\dot m_{TUMax\,ControlledZone}}\)</span>    =    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)

<span>\({\dot m_{TUMax\,Zone\,j}}\)</span>            =    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)

<span>\(NumOfZones\)</span>                =    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)

The furnace component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the furnace fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g., cycling fan operation at night and continuous fan operation during the daytime). If the fan operating mode schedule name field is left blank in the furnace object, the furnace assumes cycling or AUTO fan mode operation throughout the simulation.

The only output variables reported by the furnace object are the fan part-load ratio and the compressor part-load ratio (HeatCool only). The fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the design supply air mass flow rate specified for the furnace (<span>\({{{{\dot m}_{actual}}} \mathord{\left/ {\vphantom {{{{\dot m}_{actual}}} {{{\dot m}_{design}}}}} \right. } {{{\dot m}_{design}}}}\)</span>)..The furnace operates based on the user-specified (or autosized) design supply air flow rate(s). The ‘design’ supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously based on user-specified inputs (HeatCool only). For the HeatCool version, If alternate air flow rates are specified for cooling, heating, and when no cooling or heating is required, the design supply air mass flow rate is the maximum of these specified values. Also for the HeatCool version, the compressor part-load ratio is reported as the ratio of the actual cooling load to the full-load sensible capacity (see Eqn. ). Reporting of other variables of interest for the furnace (heating rate, cooling rate, energy consumption, etc.) is done by the individual system components (fan, heating coil and DX cooling coil).

#### Model Description

As described previously, the furnace is a “virtual” component consisting of a fan, heating coil and, for the HeatCool version, a cooling coil with an optional reheat coil. The sole purpose of the furnace model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model for both the HeatOnly and HeatCool configurations, as well as the differences between cycling and continuous supply air fan operation. The last section describes the optional control of high zone humidity with a reheat coil for the HeatCool configuration.

#### HeatOnly Configuration

The HeatOnly configuration consists of an on/off or constant volume fan and an electric or gas heating coil. When the model is first called during an EnergyPlus simulation, all of the input data specified for each furnace in the input data file are read into data structures for use throughout the remainder of the simulation.

For each simulation time step when the performance of a heat-only furnace is being modeled, the first step is to retrieve the heating load required to meet the thermostat setpoint for the “control” zone (see Figure 221. Schematic of the EnergyPlus Furnace). See the section “Summary of Predictor-Corrector Procedure” elsewhere in this document for more details regarding load calculations. Since the furnace may be specified to serve several zones but controlled based on the load calculated for the “control” zone, the total heating load to be met by the furnace is determined from the following equation:

<div>$$Furnace\,Heating\,Load\, = \frac{{Control\,Zone\,Heating\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}$$</div>

The model then calculates the furnace’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the heating coil is OFF. If the supply air fan cycles on and off with the heater, then the sensible heating energy rate is zero when the heating coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the heating coil is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat) and the heating coil. For each of these cases (full load and heating coil OFF), the sensible heating energy rate delivered by the furnace is calculated as follows:

<div>$$Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate<sub>full\\ load</sub>* = air mass flow rate through furnace at full-load conditions, kg/s

*h<sub>out,\\ full\\ load</sub>* = enthalpy of air exiting the furnace at full-load conditions, J/kg

*h<sub>control\\ zone</sub>*<sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>      =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio

of the furnace exiting air or the air in the control zone

*Mass Flow Rate<sub>coil\\ off</sub>* = air mass flow rate through the furnace with the heating coil OFF, kg/s

*h<sub>out,\\ coil\\ off</sub>*  = enthalpy of air exiting the furnace with the heating coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{_{Out,\;full\;load}}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \; + \left( {Mass\;Flow\;Rat{e_{coil\;off}} - \frac{{Mass\;Flow\;Rat{e_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the furnace is estimated.

<div>$$PartLoadRatio\, = \,MAX\left( {0.0,MIN\left( {1.0,\frac{{ABS\left( {FurnaceHeatingLoad - NoHeatOutput} \right)}}{{ABS(FullHeatOutput - NoHeatOutput)}}} \right)} \right)$$</div>



The part-load ratio calculated above is used to determine the required heating coil capacity as <span>\(Qheating\,coil = Qdesign\,*PartLoadRatio\)</span> where *Q<sub>design</sub>* is the nominal heating coil capacity as specified in the heating coil object. If the fan cycles on and off with the heating coil (i.e.,  when the supply air fan operating mode schedule values are equal to 0), then this part-load ratio is also used to determine the operating mass flow rate of the furnace as

<div>$${\dot m_{furnace}} = {\dot m_{design}}*PartLoadRatio$$</div>

 If the fan operates continuously (i.e. fan ON), the operating mass flow rate is specified as <span>\({\dot m_{design}}\)</span>. The furnace’s fan and heating coil are then re-simulated to determine the furnace’s delivered sensible heating capacity at the above calculated part-load ratio.

<div>$${Q_{furnace}} = \left( {{{\dot m}_{furnace}}} \right){\left( {{h_{out,actual}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,\;actual}}$$</div>

where:

<span>\(Qfurnace\)</span>          =sensible heating capacity delivered by the furnace (W)

<span>\({\dot m_{furnace}}\)</span>          = air mass flow rate through the furnace (kg/s)

*h<sub>out,\\ actual</sub>*<sub>          \\      </sub> = enthalpy of air exiting the furnace (J/kg)

*h<sub>out,\\ control\\ zone</sub>*  = enthalpy of air in the control zone (J/kg)

*HR<sub>min</sub>      *       = enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio

of the furnace exiting air or the air in the control zone

Δ<sub>sen,\\ actual</sub> =Sensible load difference between the system output node and the zone inlet node at the above calculated part-load ratio.

<div>$$\begin{array}{l}{\Delta_{sen,\;actual}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;actual}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {{{\dot m}_{furnace}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;actual}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

Since the part-load performance of the heating coil can be non-linear, and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the furnace’s heating output matches the heating load to be met within the heating convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the furnace’s heating output divided by the load to be met.

<div>$$Tolerance = {\raise0.7ex\hbox{${\left( {FurnaceHeatingLoad - {Q_{furnace}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {FurnaceHeatingLoad - {Q_{furnace}}} \right)} {FurnaceHeatingLoad}}}\right.}\!\lower0.7ex\hbox{${FurnaceHeatingLoad}$}} = 0.001$$</div>

If the furnace has been specified with cycling fan/cycling coil (AUTO fan), then the furnace’s design air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to run continuously (fan ON), then the air mass flow rate remains at the furnace’s design air mass flow rate. In this case, the air conditions at nodes downstream of the heating coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).

For the case where the furnace is scheduled to operate with continuous supply air fan operation, but no heating load is required to meet the setpoint temperature in the control zone, the supply air fan model is still called to determine the fan exiting air conditions. The heating coil model is also called, but for the case with no heating load the heating coil model simply passes the inlet air conditions and mass flow rate from its inlet node to its outlet node. The air exiting the heating coil is then sent to the direct air units for distribution to each zone served by the furnace, where the zone heat balance is performed to determine the resulting zone air conditions. The furnace exiting air conditions and energy consumption are calculated and reported by the individual component models (fan and heating coil).

#### HeatCool Configuration

The HeatCool configuration consists of an on/off or constant volume fan, a DX cooling coil, and an electric or gas heating coil. For the cases where a heating load is calculated for the control zone or no heating/cooling load is calculated for the control zone, the model follows nearly identical computational steps as described in the HeatOnly Configuration section above. The only difference is the air mass flow rate during no cooling/heating operation with continuous supply air fan operation can be different from the air mass flow rate during heater operation for the HeatCool configuration. If a cooling load is calculated by EnergyPlus for the control zone, the solution methodology is also virtually identical and is described here for completeness.

If EnergyPlus determines that the furnace must supply cooling to the control zone to meet the zone air temperature setpoint, then the model computes the total sensible cooling load to be met by the furnace based on the control zone sensible cooling load and the fraction of the furnace air flow that goes through the control zone.

<div>$$Furnace\,Cooling\,Load\, = \frac{{Control\,Zone\,Cooling\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}$$</div>

If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the furnace’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the furnace’s compressor is used to meet the furnace cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the furnace will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the furnace cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.



The model then calculates the furnace’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling energy rate will probably not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil, and the heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX cooling coil OFF), the sensible cooling energy rate delivered by the furnace is calculated as follows:



<div>$$Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate<sub>full\\ load</sub>* = air mass flow rate through furnace at full-load conditions, kg/s

*h<sub>out,\\ full\\ load</sub>* = enthalpy of air exiting the furnace at full-load conditions, J/kg

*h<sub>control\\ zone</sub>*<sub> </sub> = enthalpy of air in the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>      =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio

of the furnace exiting air or the air in the control zone

*Mass Flow Rate<sub>coil\\ off</sub>* = air mass flow rate through the furnace with the cooling coil OFF, kg/s

*h<sub>out,\\ coil\\ off</sub>*  = enthalpy of air exiting the furnace with the cooling coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the furnace is estimated.

<div>$$PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Furnace\,Cooling\,Load - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the furnace’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the furnace’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {FurnaceCoolingLoad - {Q_{furnace}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {FurnaceCoolingLoad - {Q_{furnace}}} \right)} {FurnaceCoolingLoad}}}\right.}\!\lower0.7ex\hbox{${FurnaceCoolingLoad}$}}$$</div>

where:

<span>\(Qfurnace\)</span>= Furnace delivered sensible capacity (W)

If the furnace has been specified with cycling fan/cycling coil (AUTO fan) and high humidity control *has not* been specified, then the furnace’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If a cycling fan is used and high humidity control *has* been specified, the calculation of average air mass flow rate is based on the greater of the heating or cooling part-load ratio (see following section on high humidity control). When the heating part-load ratio is greater than the cooling part-load ratio, the air conditions at nodes downstream of the cooling coil represent the weighted average of full-load conditions when the cooling coil is operating and inlet air conditions when the cooling coil is off (i.e., the fan continues to operate due to a heating requirement where the heating PLR is greater than the cooling PLR). If the supply air fan is specified to run continuously (fan ON), then the air mass flow rate continues to operate at the user-specified supply air mass flow rate when no cooling or heating is required. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF). The furnace exiting air conditions and energy consumption are calculated and reported by the individual component models (fan and DX cooling coil).

#### High Humidity Control with HeatCool Configuration

An optional reheat coil can be specified with the HeatCool configuration to allow the furnace to control high zone humidity levels. The specific configuration of the HeatCool Furnace with high humidity control option is shown in Figure 222. The figure below shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. For the case of cycling fan mode when the high humidity control is specified as CoolReheat *and* the heating part-load ratio is greater than the compressor part-load ratio, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions during the duration of fan operation (i.e., the weighted average of full load conditions when the coil is operating and inlet air conditions when the coil is off and the fan continues to operate to meet the heating load). For the case where cycling fan mode is used *and* the heating part-load ratio is less than the compressor part-load ratio, the air conditions at the nodes downstream of the cooling coil are simply the full load (steady-state) values when the coil is operating. In addition, when high humidity control is specified and the compressor operates, the furnace operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat.

High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a reheat coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. Although a reheat coil is required when CoolReheat is specified in the Dehumidification Control Type input field, this reheat coil may optionally be present for the other Dehumidification Control Types (e.g., None and Multimode). If the reheat coil is present and the dehumidification control type input is not specified as CoolReheat, the reheat coil will not be active. This allows changing the dehumidification control option without requiring a change in the unit’s coil configuration.

The model first calculates the PartLoadRatio required to meet the sensible cooling load as described above (see Eqn. ) to maintain the dry-bulb temperature setpoint in the control zone. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the HeatCool furnace (SystemMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction. The model then calculates the LatentPartLoadRatio required to meet the humidistat setpoint.

<div>$$SystemMoistureLoad\, = \frac{{Control\,Zone\,Moisture\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}$$</div>

<div>$$LatentPartLoadRatio\, = \,MAX\left( {MinPLR,\frac{{ABS\left( {SystemMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)$$</div>

where:

*FullLatentOutput  *= the furnace’s latent cooling energy rate at full-load conditions, W

*NoLatentOutput*     = the furnace’s latent cooling energy rate with the cooling coil OFF, W

*MinPLR*                = the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.

The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio, to determine the operating part-load ratio of the furnace’s DX cooling coil. As previously described, iterations are performed to converge on the solution within the convergence tolerance.

![FurnaceSchematic\_BlowThru\_HighRHControl](media/image5049.png)

Figure 222. Schematic for Blow Through Furnace with High Humidity Control

If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the furnace’s cooling coil, the reheat coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (Figure 223), the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, the reheat coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists. If a heating load exists (Figure 224), the reheat coil is used to offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint) and the heating coil is used to meet the entire heating load as described in the HeatOnly configuration section above. Note that when a heating load exists and high humidity control is required, the furnace operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, DX cooling coil, and heating coil, report variables associated with reheat coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric consumption, heating coil runtime fraction, etc.) are managed in the reheat (heating) coil object.

![ZoneLoadSchematic](media/image5050.png)

Figure 223. Reheat Coil Load when Predicted Zone Temperature is Above Heating Setpoint

![ZoneLoadSchematic2](media/image5051.png)

Figure 224. Reheat Coil Load when Predicted Zone Temperature is Below Heating Setpoint

### Unitary Systems

The input objects AirLoopHVAC:UnitaryHeatCool and AirLoopHVAC:UnitaryHeatOnly provides models that are identical to the Furnace and Central Air models described above.  Please reference the previous section for details.

### Unitary System with Changeover-Bypass-Variable Air Volume

#### Overview

The input object AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass provides a model for a changeover-bypass variable air volume (CBVAV) unitary system that is a compound object made up of other components. Each CBVAV system consists of an outside air mixer, direct expansion (DX) cooling coil, heating coil, and a supply air fan as shown in the figures below. Zone thermostats and terminal units are required in each zone served by this system. The terminal units are specific to this system type and are either AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat. A zone humidistat and single zone max humidity setpoint manager may also be specified to help control high humidity levels. These individual components are described elsewhere in this document. The CBVAV unitary system object coordinates the operation of these components and is modeled as a type of air loop equipment (Ref. AirLoopHVAC).



![DrawthruCBVAV](media/image5052.png)



Figure 225. Schematic of a Changeover Bypass VAV Unitary System with Draw Through Fan



![BlowthruCBVAV](media/image5053.png)

Figure 226. Schematic of Changeover Bypass VAV Unitary System with Blow Through Fan

The CBVAV unitary system conditions one or more zones and is controlled by thermostats located in each zone (the use of a single humidistat is also allowed when using multi-mode DX cooling coils). The CBVAV system operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule(s). The priority control input determines the mode of operation and is specified as Cooling Priority, Heating Priority, or Zone Priority. If Cooling Priority is specified, the system operates to meet the cooling load when any zone served by this system (air loop) requires cooling. If Heating Priority is specified, the system operates to meet the heating load when any zone requires heating. If Zone Priority is specified, the system operates based on the maximum number of zones requiring either heating or cooling.

Once the operating mode is determined, the CBVAV model calculates a target supply air temperature required to operate a single terminal unit at its maximum air flow rate. The remaining terminal units will modulate as required to maintain the dry-bulb temperature in the zone they are serving according to the thermostat schedule for their respective zone. The system air flow rate (through the supply air fan, cooling coil and heat coil) remains constant during cooling operation, heating operation, and no cooling/heating mode as specified by the user. Therefore, as the zone terminal units modulate to reduce zone air flow rates, the excess system air flow is “bypassed” from the bypass duct splitter node back to the bypass duct mixer node of the CBVAV system (see figures above).

The CBVAV system is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). A Fan:OnOff or Fan:ConstantVolume is used in either case. Since the excess system air flow is bypassed while the zone terminal units modulate, the supply air fan operates the entire simulation time step when heating or cooling is required. For this reason, AUTO fan only allows the supply air fan to turn off when no cooling or heating is required. If fan ON is specified, the supply air fan runs the entire time the system is scheduled to operate (via its availability schedule). The mode of operation for the supply air fan is specified through a fan operating mode schedule where a value of 0 in the schedule indicates cycling fan mode and a value greater than 0 indicates continuous fan mode. If the schedule is not provided, the supply air fan operating mode is considered to be continuous (fan ON).

Output variables reported for the CBVAV system include the supply air fan part-load ratio, the compressor part-load ratio, and the electric consumption of the CBVAV system. Additional output variables report the total heating rate and total cooling rate provided by the CBVAV system. The sensible and latent components for total system cooling and heating are also available as output variables. Reporting of other variables of interest for the CBVAV system (DX coil cooling rate, heating rate, crankcase electric power and energy, supply air fan electric power, etc.) is done by the individual system components (fan, DX cooling coil, and heating coil).

#### Model Description

As described previously, the CBVAV system conditions one or more zones and is controlled by zone thermostats (Ref. ZoneControl:Thermostat). For each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the zone thermostat setpoints, excluding any impacts from CBVAV system operation. CBVAV system performance is then modeled with all heating/cooling coils off but with the supply air fan operating according to the user specified supply air fan operating mode schedule. If the zone air heat balance plus the impact of CBVAV system operation with coils off results in no requirement for heating or cooling by the CBVAV coils, or if the CBVAV system is scheduled off (via its availability schedule), then the CBVAV coils do not operate and the compressor part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the CBVAV system is scheduled to operate, the model calculates a target supply air temperature required to maintain a single terminal unit at it’s maximum air flow rate, the amount of bypass air returning to the bypass duct mixer node, and the part-load ratio of the cooling or heating coils in order to meet the target supply air temperature.

When high humidity control is desired, a ZoneControl:Humidistat input object and a SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average    or SetpointManager:MultiZone:Humidity:Maximum object are required. The air outlet node of the CBVAV system is used as the control node for the setpoint manager. For this reason, only a single humidistat should be specified for one of the zones being served by this system. If humidistat/setpoint manager objects are specified for more than one zone served by this system, only the last of the SetpointManager:SingleZone:Humidity:Maximum objects is used (the setpoint manager objects are read in order of occurrence in the input file). Since the outlet node of the CBVAV system is always used as the control node, the setpoints calculated by the previous setpoint managers are overwritten by the last setpoint manager in the input. When a heat exchanger is used to improve the dehumidification performance of the cooling coil (i.e. CoilSystem:Cooling:DX:HeatExchangerAssisted), the heat exchanger is always active and can not be turned on and off based on zone humidity levels.

The remainder of this section describes the calculations performed when cooling or heating coil operation is required. For any HVAC simulation time step, the CBVAV system can only cool or heat the air, not both. Because the CBVAV system bypasses system air flow back to the inlet of the CBVAV unit, the system operates for the entire simulation time step. If the user specifies continuous fan operation, then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation, then the supply air fan cycles off for the entire simulation time step only when no cooling or heating is required.

##### Operating Mode

The first step in modeling a CBVAV system is to obtain the cooling or heating load for each zone as calculated by EnergyPlus based on the zone thermostat setpoint temperature(s). The calculated loads for each zone are used to determine the total cooling and heating requirements for all zones served by this system. In addition to summing the zone cooling and heating loads, the number of zones in cooling and the number of zones in heating are totalized. The priority control mode specified by the user is then used to determine the operating mode for this simulation time step.

If Cooling Priority is specified and the total cooling requirement in all zones is not equal to zero, then cooling is selected as the operating mode. If the total cooling requirement is equal to zero and the total heating requirement is not equal to zero, then heating is selected as the operating mode. If the total cooling requirement and total heating requirement are equal to zero then the zones are allowed to float (no heating or cooling provided).

If Heating Priority is specified and the total heating requirement in all zones is not equal to zero, then heating is selected as the operating mode. If the total heating requirement is equal to zero and the total cooling requirement is not equal to zero, then cooling is selected as the operating mode. If the total cooling requirement and total heating requirement are equal to zero then the zones are allowed to float (no heating or cooling provided).

If Zone Priority is specified and the total number of zones requiring cooling is greater than the total number of zones requiring heating, then cooling is selected as the operating mode. If the total number of zones requiring heating is greater than the total number of zones requiring cooling, then heating is selected as the operating mode. If the total number of zones requiring cooling is equal to the total number of zones requiring heating, then the magnitude of the total cooling and heating requirements for all zones sets the operating mode. In this case, if the magnitudes of the cooling and heating requirements are zero, then the zones are allowed to float (no heating or cooing provided). If the magnitudes of the cooling and heating requirements are non-zero and identical, then cooling is selected as the operating mode.

##### Calculation of Bypass Duct Mixer Node Conditions

The operation of this system is unique in that it uses constant-air-volume equipment to provide variable air volume to the conditioned zones. This is accomplished with the use of a bypass duct (shown in the figures above) which shunts excess system air flow from the bypass duct splitter node at the system’s outlet back to the bypass duct mixer node at the system’s inlet. The air conditions at the bypass duct mixer node are based on the inlet air to the CBVAV system, the system outlet air conditions required to meet the zone loads, and the fraction of bypassed air. The following calculations are performed each simulation time step.

<div>$$BypassFrac = 1.0 - \left( {\frac{{{{\dot m}_{supply}}}}{{{{\dot m}_{system}}}}} \right)$$</div>

<div>$${T_{bypassductmixernode}} = \left( {1 - BypassFrac} \right){T_{inlet}} + \left( {BypassFrac} \right){T_{outlet}}$$</div>

<div>$${\omega_{bypassductmixernode}} = \left( {1 - BypassFrac} \right){\omega_{inlet}} + \left( {BypassFrac} \right){\omega_{outlet}}$$</div>

<div>$${h_{bypassductmixernode}} = PsyHFnTdbW\left( {{T_{mixerinlet}},{\omega_{mixerinlet}}} \right)$$</div>

where:

<span>\(BypassFrac\)</span>      = fraction of system air directed to the bypass duct mixer node

<span>\({\dot m_{supply}}\)</span>                 = Air mass flow rate at the system’s air outlet node, kg/s

<span>\({\dot m_{system}}\)</span>                 = Air mass flow rate through CBVAV system (coils and supply air fan), kg/s

<span>\({T_{bypassductmixernode}}\)</span>    = Air temperature at the bypass duct mixer node, °C

<span>\({T_{inlet}}\)</span>                    = Air inlet node temperature, °C

<span>\({T_{outlet}}\)</span>                   = Air outlet node temperature, °C

<span>\({\omega_{bypassductmixernode}}\)</span>   = Air humidity ratio at the bypass duct mixer node, kg/kg

<span>\({\omega_{inlet}}\)</span>                   = Air inlet node humidity ratio, kg/kg

<span>\({\omega_{outlet}}\)</span>                  = Air outlet node humidity ratio, kg/kg

<span>\({h_{bypassductmixernode}}\)</span>    = Air enthalpy at the bypass duct mixer node, J/kg

<span>\(PsyHFnTdbW\)</span>  = Psychrometric function calculating enthalpy given dry-bulb temperature and humidity ratio

##### Cooling Operation

If the model determines that the CBVAV system must supply cooling to the zones, the model first calculates a target outlet air dry-bulb temperature required to operate a single terminal unit at its maximum air flow rate. The minimum target temperature for all zones is used to control the CBVAV system in cooling mode.

<div>$$T_{target}^i = T_{Zone}^i + \left( {{\raise0.7ex\hbox{${Q_{Zone}^i}$} \!\mathord{\left/ {\vphantom {{Q_{Zone}^i} {\dot m_{zone,max}^i*{C_p}}}}\right.}\!\lower0.7ex\hbox{${\dot m_{zone,max}^i*{C_p}}$}}} \right);i = 1,n$$</div>

<div>$${T_{target}} = MIN\left( {T_{target}^i} \right);\,\,i = 1,n$$</div>

where:

<span>\(T_{target}^i\)</span>      = Target supply air temperature for zone *i*, °C

<span>\(T_{zone}^i\)</span>        = Air temperature in zone *i*, °C

<span>\(Q_{zone}^i\)</span>       = Cooling or heating load for zone *i* (cooling loads are negative values,      heating loads are positive values), W

<span>\(Cp\)</span>          = Specific heat of supply air with coils off, J/kg-K

<span>\(\dot m_{zone,max}^i\)</span>  = Maximum terminal unit mass flow rate in zone *i*, kg/s

<span>\(T_{target}^{}\)</span>      = Target supply (outlet) air temperature for the CBVAV system, °C

The model then calculates the part-load ratio of the DX compressor required to meet the target supply (outlet) air temperature. Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: Coil:Cooling:DX:SingleSpeed model), the actual part-load ratio for the cooling coil compressor is determined through iterative calculations (successive modeling of the DX cooling coil model) until the CBVAV system’s outlet air temperature (including on/off cycling effects of the DX coil) matches the target supply (outlet) air temperature within a small temperature convergence tolerance (1E-5 ˚C).

Since the supply air fan operates continuously for each simulation time step (or is OFF for the entire HVAC system time step), the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of coil’s outlet node conditions when the coil is operating and the coil’s inlet node conditions when the coil is OFF).

##### Heating Operation

Modeling the CBVAV system’s DX heating coil is identical to the calculations described above for cooling operation except that the maximum target supply air temperature for all zones is used to control the CBVAV system in heating mode.

<div>$${T_{target}} = MAX\left( {T_{target}^i} \right);\,\,i = 1,n$$</div>

Iterative calculations (successive modeling of the DX heating coil model) are used to determine the final heating coil part-load ratio to account for the non-linear performance of the DX heating coil at part-load conditions.

When a gas or electric heating coil is used instead of a DX heating coil, the amount of heat required by the coil is calculated based on the target supply (outlet) air temperature and the coil inlet air temperature as follows:

<div>$${Q_{heating}} = {\dot m_{system}}{C_p}({T_{target}} - {T_{inlet,heatcoil}})$$</div>

where:

<span>\({Q_{heating}}\)</span>       = Heating coil load, W

<span>\({C_p}\)</span>             = Specific heat of heating coil inlet air, J/kg-K

<span>\({T_{inlet,heatcoil}}\)</span>  = Heating coil inlet air temperature, °C

##### Floating Operation (no cooling or heating)

When the zone thermostats determine that there is no cooling or heating requirement in any zone, the CBVAV coils are OFF and the zone temperatures are allowed to float. However, a special case exists where the user specifies continuous supply air fan operation and no cooling or heating requirements exist in any zone. In this case, the outlet air temperature of the CBVAV system (with fan ON and coils OFF) is compared to the target outlet air temperatures required to maintain the zone’s cooling and heating setpoint temperatures. If the outlet air temperature with the supply fan ON and coils OFF is below the target outlet air temperature required to maintain the heating setpoint, then heating mode is enabled to avoid overshooting the zone heating setpoint temperature. Conversely, if the outlet air temperature with the supply fan ON and coils OFF is above the target outlet air temperature required to maintain the cooling setpoint, then cooling mode is enabled to avoid overshooting the zone cooling setpoint temperature. This special case is handled at any time a no load condition is reported by the thermostats and overshooting the zone air temperature setpoint is possible regardless of the priority control mode selected by the user.

##### Minimum and Maximum Outlet Air Temperature in Cooling/Heating Operation

The user also specifies a minimum outlet air temperature during cooling operation and a maximum outlet air temperature during heating operation. The target outlet air temperature, as calculated above, is compared to each of these limits during each simulation time step. The resulting target outlet air temperature is used to control the heating and cooling coils.

<div>$${T_{target}} = MAX\left( {{T_{target}},\,\,{T_{min,cooling}}} \right)$$</div>

<div>$${T_{target}} = MIN\left( {{T_{target}},\,\,{T_{max,heating}}} \right)$$</div>

where:

<span>\({T_{min,cooling}}\)</span>= Minimum outlet air temperature during cooling operation, °C

<span>\({T_{max,heating}}\)</span>= Maximum outlet air temperature during heating operation, °C

##### Air Flow Calculations

The changeover-bypass VAV system operates based on user-specified (or autosized) air flow rates. The CBVAV system air flow rate (i.e., air flow through the supply air fan and heating/cooling coils) during cooling operation may be different than the system air flow rate during heating operation. In addition, the system air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outside air flow rates can likewise be different in these various operating modes. The model takes these different air flow rates into account when simulating the performance of the CBVAV system. The system air flow rate for each simulation time step is based on the current operating mode (cooling, heating, or no cooling/heating) and is reported on the inlet/outlet air nodes of the various CBVAV components (e.g. fan, cooling coil, and heating coil). The supply air flow rate delivered to the individual zones is calculated based on the sum of the air flow rates through each terminal unit and is reported at the air inlet and outlet nodes of the CBVAV system each simulation time step. The difference between the system air mass flow rate and the supply air mass flow rate delivered to all zones is equal to the bypass air mass flow rate which is also reported each simulation time step.

The system and outside air flow rates when a system coil is ON (e.g., system air volumetric flow rate during cooling operation, system air volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during heating operation) or the system coils are OFF and the fan operates continuously (e.g., system air volumetric flow rate when no cooling or heating is needed and outside air volumetric air flow rate when no cooling or heating is needed) are specified by the user, or can be autosized, and are converted from volumetric flow rate to mass flow rate at standard conditions. If the user has specified cycling fan operation, then the system air and outside air mass flow rates when the system coils are OFF the entire time step are zero. If the user has specified constant fan operation, then the air flow rates when no cooling or heating is needed are used when the system coils are OFF the entire time step.

There is one special case. If the user has specified constant fan operation and they specify that the system air volumetric flow rate when no cooling or heating is needed is zero (or if the field is left blank), then the model assumes that the system air mass flow rate when the system coils are OFF the entire time step is equal to the corresponding air mass flow rate when any system coil was last operating (ON). This model handles the zero (or blank) entry for outside air volumetric flow rate when no cooling or heating is needed in an analogous fashion.

<div>$${\dot m_{system}} = {\rho_{air,std}}*{\dot V_{mode}}$$</div>

<div>$${\dot m_{system,OA}} = {\rho_{air,std}}*{\dot V_{mode,OA}}$$</div>

<div>$${\dot m_{supply}} = \sum\limits_{i = 1}^n {{{\dot m}_{zone}}} $$</div>

<div>$${\dot m_{bypass}} = {\dot m_{system}} - {\dot m_{supply}}$$</div>

where:

<span>\(\rho air,std\)</span>             = standard air density (1.204 kg/m<sup>3</sup>) adjusted for the local barometric pressure (standard barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1), kg/m<sup>3</sup>

<span>\({\dot V_{mode}}\)</span>                = User-specified system volumetric flow rate in cooling, heating, or no cooling or heating mode, m<sup>3</sup>/s

<span>\({\dot m_{system,OA}}\)</span>          = Outdoor air mass flow rate introduced through the CBVAV system, kg/s

<span>\({\dot V_{mode,OA}}\)</span>            = User-specified outdoor air volumetric flow rate in cooling, heating, or no cooling or heating mode, m<sup>3</sup>/s

##### Calculation of System Heating and Cooling Rates

At the end of each HVAC simulation time step, this object reports the heating or cooling rate and energy delivered by the system, as well as the electric power and consumption by the system. In terms of thermal energy delivered by the system, the sensible, latent and total energy transfer rates for the system are calculated as follows:

<div>$${\dot Q_{total}} = ({\dot m_{supply}})({h_{outlet}} - {h_{inlet}})$$</div>

<div>$${\dot Q_{sensible}} = ({\dot m_{supply}}){({h_{outlet}} - {h_{inlet}})_{HRmin}}$$</div>

<div>$${\dot Q_{latent}} = {\dot Q_{total}} - {\dot Q_{sensible}}$$</div>

where:

<sub><span>\({\dot Q_{total}}\)</span>            </sub>= total energy transfer rate by the system, W

<sub><span>\({\dot Q_{sensible}}\)</span>        </sub>= sensible energy transfer rate by the system, W

<sub><span>\({\dot Q_{latent}}\)</span>           </sub>= latent energy transfer rate by the system, W

*h<sub>inlet</sub>*                        = enthalpy of the air entering the unit at its inlet node, J/kg

*h<sub>outlet</sub>*          = enthalpy of the air leaving the unit at its outlet node, J/kg

<span>\(H{R_{min}}\)</span>        = minimum of the inlet air and outlet air humidity ratio, kg/kg

Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:

<div>$$\begin{array}{l}If\;({{\dot Q}_{total}} &lt; 0.0)\;Then\\\quad {{\dot Q}_{total,cooling}} = ABS({{\dot Q}_{total}})\\\quad {{\dot Q}_{total,heating}} = 0.0\\Else\\\quad {{\dot Q}_{total,cooling}} = 0.0\\\quad {{\dot Q}_{total,heating}} = {{\dot Q}_{total}}\\Endif\end{array}$$</div>

where:

<sub><span>\({\dot Q_{total,cooling}}\)</span>          </sub>= output variable ‘Unitary System Total Cooling Rate, W’

<sub><span>\({\dot Q_{total,heating}}\)</span>          </sub>= output variable ‘Unitary System Total Heating Rate, W’

In addition to heating and cooling rates, the heating and cooling energy supplied by the system are also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.

<div>$${Q_{total,cooling}} = {\dot Q_{total,cooling}}*TimeStepSys*3600$$</div>

where:

<sub><span>\({Q_{total,cooling}}\)</span>      </sub>= output variable ‘Unitary System Total Cooling Energy, J’

*TimeStepSys*  = HVAC system simulation time step, hr

3600              = conversion factor, sec/hr

#### Changeover-bypass VAV Unitary System Sizing

The changeover-bypass VAV system is modeled as an air loop component and is sized according to the methodology described elsewhere in this document (Ref. System Design Loads and Air Flow Rates). The following volumetric air flow rates may be autosized:

·        system air volumetric flow rate during cooling operation

·        system air volumetric flow rate during heating operation

·        system air volumetric flow rate when no cooling or heating is needed

·        outside air volumetric air flow rate during cooling operation

·        outside air volumetric air flow rate during heating operation

·        outside air volumetric air flow rate when no cooling or heating is needed

### Unitary Air-To-Air Heat Pump

#### Overview

The input object AirLoopHVAC:UnitaryHeatPump:AirToAir provides a model for an air-to-air heat pump that is a “virtual” component that consists of an on/off or constant volume fan component, a DX cooling coil, a DX heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blow through heat pump is shown in the following figure. For a draw through heat pump, the fan is located between the DX heating coil and the supplemental heating coil.

![FurnaceSchematic\_HeatPump](media/image5106.png)

Figure 227. Schematic of a Blow Through Air-to-Air Heat Pump

While the heat pump may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the heat pump component is the fraction of the total system airflow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the heat pump. The module then proceeds to calculate the required part-load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling capacity delivered by the heat pump is distributed to all of the zones served by this system via the direct air units that supply air to each zone. The supply air fraction that goes though the control zone is calculated as follows:

<div>$$Control Zone Air Flow\,Fraction = \frac{{{{\dot m}_{TUMax\,ControlZone}}}}{{\sum\limits_{j = 1}^{NumOfZones} {{{\dot m}_{TUMax\,Zone\,j}}} }}$$</div>

where:

<span>\({\dot m_{TUMax\,ControlledZone}}\)</span>    =    maximum air mass flow rate for the air loop’s supply inlet node (terminal unit) for the control zone (kg/s)

<span>\({\dot m_{TUMax\,Zone\,j}}\)</span>            =    maximum air mass flow rate for the air loop’s supply inlet node for the jth zone (kg/s)

<span>\(NumOfZones\)</span>                =    number of zones, or number of air loop supply air inlet nodes for all zones served by the air loop (-)

The heat pump component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the furnace fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g. cycling fan operation at night and continuous fan operation during the day). If the fan operating mode schedule name field is left blank in the heat pump object, the heat pump assumes cycling or AUTO fan mode operation throughout the simulation.

The output variables reported by the heat pump object are fan part-load ratio and compressor part-load ratio. Fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the operating supply air mass flow rate specified for the heat pump (<span>\({{\mathop m\limits^\cdot  actual} \mathord{\left/ {\vphantom {{\mathop m\limits^\cdot  actual} {\mathop m\limits^\cdot  }}} \right. } {\mathop m\limits^\cdot  }}ON\)</span>). The operating supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required and the fan operates continuously. Compressor part-load ratio is the actual load for the time step divided by the full-load sensible capacity (see Eqn. or Eqn.). Reporting of other variables of interest for the heat pump (heating rate, cooling rate, energy consumption, etc.) is done by the individual system components (fan, DX cooling coil, DX heating coil, and supplemental heating coil).

#### Model Description

As described previously, the heat pump is a “virtual” component consisting of a fan, DX cooling coil, DX heating coil and a supplemental heating coil. The sole purpose of the heat pump model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.

#### Cooling Operation

If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible cooling load to be delivered to the zones being served based on the control zone sensible cooling load and the fraction of the heat pump air flow that goes through the control zone.

<div>$$Heat\,Pump\,Cooling\,Load\, = \frac{{Control\,Zone\,Cooling\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}$$</div>

If the supply air fan operating mode schedule requests cycling fan operation, the model first checks for the presence of an ecomomizer in the outside air system serving the heat pump’s air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side economizer is not used, the heat pump’s compressor is used to meet the heat pump cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable to increase the outside air flow rate), the heat pump will try to meet the cooling load by operating only the supply air fan. If the fan is able to satisfy the heat pump cooling load, the compressor remains off for the entire simulation time step. If the operation of the fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional calculations are performed to determine the compressor’s part-load ratio.

The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the DX cooling coil. The DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load and DX cooling coil OFF), the sensible cooling energy rate delivered by the heat pump is calculated as follows:

<div>$$Full\;Cool\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Cool\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate<sub>full \\ load</sub>*  = air mass flow rate through heat pump at full-load conditions, kg/s

*h<sub>out,\\ full\\ load</sub>*   = enthalpy of air exiting the heat pump at full-load conditions, J/kg

*h<sub>control \\ zone</sub>*   = enthalpy of air leaving the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>=* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone

*Mass Flow Rate<sub>coil\\ off</sub>*  = air mass flow rate through the heat pump with the cooling coil OFF, kg/s

*h<sub>out,coil \\ off</sub>*    = enthalpy of air exiting the heat pump with the cooling coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible cooling energy rates and the total sensible cooling load to be met by the system, the part-load ratio for the heat pump is estimated.

<div>$$PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Heat\,Pump\,Cooling\,Load - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

Since the part-load performance of the DX cooling coil is frequently non-linear, and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {HeatPumpCoolingLoad - {Q_{HeatPump}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {HeatPumpCoolingLoad - {Q_{HeatPump}}} \right)} {HeatPumpCoolingLoad}}}\right.}\!\lower0.7ex\hbox{${HeatPumpCoolingLoad}$}}$$</div>

where:

<span>\(QHeatPump\)</span>= Heat pump delivered sensible capacity (W)

If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. In this case, the air conditions at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating.

If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the cooling coil is ON and the user-specified air flow rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$$\mathop m\limits^ \bullet  furnace = PartLoadRatio\left( {\mathop m\limits^ \bullet  CoolCoilON} \right) + \left( {1 - PartLoadRatio} \right)\left( {\mathop m\limits^ \bullet  CoilOFF} \right)$$</div>

where:

<span>\(\mathop m\limits^ \bullet  CoolCoilON\)</span> = air mass flow rate through heat pump when the cooling coil is ON (kg/s)

<span>\(\mathop m\limits^ \bullet  CoilOFF\)</span> = air mass flow rate through heat pump when no cooling or heating is needed (kg/s)

In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).

Heating Operation

Calculations for heating operation are similar to those for cooling operation in most respects. However, due to the inclusion of a supplemental heating coil, additional calculations are necessary to properly meet the total heating load for the zones being served.

If EnergyPlus determines that the heat pump must supply heating to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible heating load to be delivered to the zones being served based on the control zone sensible heating load and the control zone airflow fraction.

<div>$$Heat\,Pump\,Heating\,Load\, = \frac{{Control\,Zone\,Heating\,Load}}{{Control\,Zone\,Air\,Flow\,Fraction}}$$</div>

The model then calculates the heat pump’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the heat pump is calculated as follows:

<div>$$Full\;Heat\;Output = (Mass\;Flow\;Rat{e_{ful\;load}}){({h_{out,full\;load}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;full\;load}}$$</div>

<div>$$No\;Heat\;Output = (Mass\;Flow\;Rat{e_{coil\;off}}){({h_{out,\;coil\;off}} - {h_{control\;zone}})_{HR\min }} - {\Delta_{sen,\;coil\;off}}$$</div>

where:

*Mass Flow Rate <sub>full\\ load</sub>*  = air mass flow rate through heat pump at full-load conditions, kg/s

*h<sub>out,\\ full\\ load</sub>*  = enthalpy of air exiting the heat pump at full-load conditions, J/kg

*h<sub>control \\ zone</sub>*  = enthalpy of air leaving the control zone (where thermostat is located), J/kg

*HR<sub>min</sub>=* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone

*Mass Flow Rate <sub>coil \\ off</sub>*  = air mass flow rate through the heat pump with the heating coil OFF, kg/s

*h<sub>out,\\ coil \\ off</sub>*  = enthalpy of air exiting the heat pump with the heating coil OFF, J/kg

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;full\;load}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{full\;load}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;full\;load}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$$\begin{array}{l}{\Delta_{sen,\;coil\;off}} = \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}{\left( {{h_{Out,\;coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }}\\\quad \quad \quad \quad  + \left( {Mass\;Flow\;Rat{e_{_{coil\;off}}} - \frac{{Mass\;Flow\;Rat{e_{_{Zone\;Inlet}}}}}{{Frac}}} \right){\left( {{h_{Out,\;coil\;off}} - {h_{_{Control\;Zone}}}} \right)_{HR\min }}\end{array}$$</div>

With the calculated sensible heating energy rates and the total sensible heating load to be met by the system, the part-load ratio for the heat pump is estimated.

<div>$$PartLoadRatio\, = \,MAX\left( {0.0,\frac{{ABS\left( {Heat\,Pump\,Heating\,Load - NoHeatOutput} \right)}}{{ABS\left( {FullHeatOutput - NoHeatOutput} \right)}}} \right)$$</div>

Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge {\raise0.7ex\hbox{${\left( {HeatPumpHeatingLoad - {Q_{HeatPump}}} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {HeatPumpHeatingLoad - {Q_{HeatPump}}} \right)} {HeatPumpHeatingLoad}}}\right.}\!\lower0.7ex\hbox{${HeatPumpHeatingLoad}$}}$$</div>

where:

<span>\(QHeatPump\)</span>= Heat pump delivered sensible capacity (W)

If the heat pump’s DX heating coil output at full load is insufficient to meet the entire heating load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining heating load is passed to the supplemental heating coil. If the heat pump model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation, the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The heat pump exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).

If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the heating coils represent the full-load (steady-state) values when the coils are operating. If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the heat pump heating coil is ON and the user-specified air flow rate when the heat pump heating coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$$\mathop m\limits^ \bullet  HeatPump = PartLoadRatio\left( {\mathop m\limits^ \bullet  HeatCoilON} \right) + \left( {1 - PartLoadRatio} \right)\left( {\mathop m\limits^ \bullet  CoilOFF} \right)$$</div>

where:

<span>\(\mathop m\limits^ \bullet  HeatCoilON\)</span> = air mass flow rate through heat pump when the heating coil is ON (kg/s)

<span>\(\mathop m\limits^ \bullet  CoilOFF\)</span> = air mass flow rate through heat pump when no heating or cooling is needed (kg/s)

In this case, the air conditions at nodes downstream of the heating coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coils are operating and inlet air conditions when the coils are OFF).

#### High Humidity Control with AirToAir HeatPump Model

The specific configuration of the AirToAir HeatPump with supplemental heating coil is shown above (see Figure 227). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the supplemental heating coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. In addition, when high humidity control is specified and the compressor operates, the heatpump operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification performance of the cooling coil. The heat exchanger will be activated when the sensible part-load ratio is insufficient to meet the zone latent load. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.

The model first calculates the *PartLoadRatio* required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone.:

<div>$$HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}$$</div>

The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.

<div>$$PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

When the heat pump’s sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.

<div>$$HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}$$</div>

Then the *LatentPartLoadRatio* required to meet the high humidity setpoint is calculated as follows:

<div>$$LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)$$</div>

The model uses the greater of the two part-load ratios, *PartLoadRatio* or *LatentPartLoadRatio*, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.

<div>$$LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)$$</div>

As previously described, iterations are performed to converge on the solution within the convergence tolerance.

Where,

<span>\(ControlZoneCoolingLoad\)</span>= the control zone sensible cooling load to the cooling setpoint, (W).

<span>\(ControlZoneMoistureLoad\)</span>         = the control zone moisture load to the dehumidifying relative humidity setpoint, (W).

<span>\(ControlZoneAirFlowFraction\)</span>     = the supply air fraction that goes though the control zone, (-).

*FullLatentOutput*      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W

*NoLatentOutput*       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W

<span>\(PartLoadRatio\)</span>     =          the heat pump’s part-load-ratio required to meet system sensible load, (-).

<span>\(LatentPartLoadRatio\)</span>      =          the heat pump’s part-load-ratio required to meet system moisture load, (-).

<span>\(PL{R_{MIN}}\)</span>*       =  *the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.

When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 228. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental heating coil is used to offset the excess sensible capacity provided by the heat pump DX cooling coil. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 2),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.

![HiHumidControl](media/image5145.png)

Figure 228. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint

If a heating load exists (Figure 229), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.

![HiHumidControl-1](media/image5146.png)

Figure 229. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint

### Unitary Multi-Speed Air-To-Air Heat Pump

#### Overview

The input object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed provides a model for a multispeed air-to-air heat pump that is a “virtual” component that consists of an on/off or constant volume fan component, a multispeed DX cooling coil, a multispeed DX heating coil, and a gas or electric supplemental heating coil. The main difference between this heat pump object and other EnergyPlus heat pump objects is that this object allows from two to four discrete compressor speeds for heating and cooling operation (instead of a single speed for each mode). The specific configuration of the blow through heat pump is shown in the following figure. For a draw through heat pump, the fan is located between the DX heating coil and the supplemental heating coil.

![FurnaceSchematic\_BlowThru\_Multispeed](media/image5147.png)

Figure 230. Schematic of a Multispeed Air-to-Air Heat Pump (Blow-through Configuration)

While the heat pump may be configured to serve multiple zones, system operation is controlled by a thermostat located in a single “control” zone. One of the key parameters for the heat pump component is the fraction of the total system airflow that goes through the control zone. This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the control zone (e.g., AirTerminal:SingleDuct:Uncontrolled, field = Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module scales the calculated load for the control zone upward based on this fraction to determine the total load to be met by the heat pump. The module then proceeds to calculate the required cycling ratio, speed ratio and speed number for the system coil and determines the supply air mass flow rate to meet this total load based on the speed number. The cycling ratio is the ratio of the sensible load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating or cooling coil at Speed 1 for the entire system time step. It is equivalent to the part load ratio for a single speed DX coil. The value is between 0.0 and 1.0 when the system operates at its lowest speed (Speed 1) and 1.0 when the multispeed heat pump operates at speeds above 1. The speed ratio is the ratio of time in a system time step that the compressor is at rated speed between two consecutive speed numbers ([Compressor Speed - Compressor speed at Speed i-1] / [Compressor speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio is between 0.0 and 1.0 when the speed number is above 1 and is 0.0 during Speed 1 operation. The speed number is the lowest index number whose corresponding full-load sensible capacity at the given air mass flow rate is greater than or equal to the sensible load (heating or cooling) in a system time step. The heating or cooling capacity delivered by the heat pump is distributed to all of the zones served by this system via the direct air units that supply air to each zone.

The heat pump component is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON. The fan operation mode is specified using a supply air fan operating mode schedule where schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used) denote continuous fan operation. Using this schedule, the supply air fan may be cycled with cooling or heating coil operation or operated continuously based on time of day (e.g. cycling fan operation at night and continuous fan operation during the day).

Several output variables are reported by the heat pump object including fan part-load ratio, compressor part-load ratio, cycling ratio, speed ratio and speed number. Fan part-load ratio is defined as the actual air mass flow rate through the system for the time step divided by the operating supply air mass flow rate specified for the heat pump (<span>\({{{{\dot m}_{actual}}} \mathord{\left/ {\vphantom {{{{\dot m}_{actual}}} {{{\dot m}_{design}}}}} \right. } {{{\dot m}_{ON}}}}\)</span>) at speed 1. Fan part-load ratio is set to 1.0 when the heat pump operates at speeds above 1. The operating supply air mass flow rate may be different for cooling, heating, and when no cooling or heating is required. Compressor part-load ratio is the actual load for the time step divided by the full-load sensible capacity (see Eqn. or Eqn.). If the defrost strategy is reverse cycle for a DX heating coil, the compressor part-load ratio is the sum of the actual load and the defrost load divided by the full-load sensible capacity. Therefore, the compressor part load ratio for the DX heating coil may be greater than the cycling ratio. This heat pump object also reports the sensible, latent and total cooling and heating rate, as well as the electricity consumption for the unit with separate accounting of auxiliary electric consumption. Furthermore, five report variables related to waste heat recovery are available if the user chooses to model this option.

#### Model Description

As described previously, the heat pump is a “virtual” component consisting of a fan, multispeed DX cooling coil, multispeed DX heating coil and supplemental heating coil. The sole purpose of the heat pump model is to properly coordinate the operation of the various system components. The following sections describe the flow of information within the model, as well as the differences between cycling and continuous supply air fan operation.

#### Cooling Operation

The description of heat pump cooling operation is divided in two sections: sensible capacity and average supply air flow rate. Actually, the determinations of capacity and supply air flow rate are related, so these calculations are performed in unison.

##### Capacity calculation

If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible cooling load (negative) to be delivered to the zones being served based on the control zone sensible cooling load and the fraction of the heat pump air flow that goes through the control zone.

<div>$$Heat\;Pump\;Cooling\;Load = \frac{{Control\;Zone\;Cooling\;Load}}{{Control\;Zone\;Air\;Flow\;Fraction}}$$</div>

The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the multispeed DX cooling coil. The multispeed DX heating coil and the supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load at highest cooling speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the heat pump is calculated as follows:

<span>\(FullCoolOutpu{t_{Highest\;Speed}} = \left( {{{\dot m}_{HighestSpeed}}} \right){\left( {{h_{out,full\;load}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,HighestSpeed}}\)</span><span>\(NoCoolOutput = \left( {{{\dot m}_{CoilOff}}} \right){\left( {{h_{out,coil\;off}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,coil\;off}}\)</span>

where:

*<span>\({\dot m}_{HighestSpeed}\)</span>* = air mass flow rate through heat pump at the highest cooling speed [kg/s]

*h<sub>out,\\ full\\ load</sub>*   = enthalpy of air exiting the heat pump at full-load conditions [J/kg]

*h<sub>control \\ zone</sub>*   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]

*HR<sub>min</sub>=* the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone [kg/kg]

<span>\({\dot m}_{CoilOff}\)</span> = air mass flow rate through the heat pump with the cooling coil OFF [kg/s]

*h<sub>out,coil \\ off</sub>*    = enthalpy of air exiting the heat pump with the cooling coil OFF [J/kg]

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$${\Delta_{sen,HighestSpeed}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{HighestSpeed}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {h_{Out,full\;load} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the cooling coil OFF conditions

<div>$${\Delta_{sen,coil\;off}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{coil\;off}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>



If the heat pump’s sensible cooling rate at the highest speed (full load, no cycling) is insufficient to meet the entire cooling load, the controlled zone conditions will not be met. The reported cycling rate and speed ratio are 1, and the speed number is set to the highest index number. If the total sensible cooling load to be met by the system is less than the sensible cooling rate at the highest speed, then the following steps are performed.

·        Calculate the sensible cooling energy rate at Speed 1

<div>$$FullCoolOutpu{t_{Speed1}} = \left( {{{\dot m}_{Speed1}}} \right){\left( {{h_{out,fullload}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,Speed1}}$$</div>

where

*<span>\({{{\dot m}_{Speed1}}}\)</span>* = air mass flow rate through heat pump at Speed 1 [kg/s]

Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1

<div>$${\Delta_{sen,Speed1}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{Speed1}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,full\;load}} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>

·        If the sensible cooling energy rate delivered by the heat pump at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.

<div>$$\begin{array}{l}CyclingRatio = \frac{{ABS(HeatingCoilSensibleLoad)}}{{FullHeatingCoilCapacity}}\\\;\;\;\;\;\;\;\; = MAX\left( {0.0,\frac{{ABS(Heat\;Pump\;Heating\;Load - AddedFanHeat)}}{{ABS(FullHeatOutpu{t_{Speed1}} - AddedFanHea{t_{Speed1}})}}} \right)\end{array}$$</div>

where

AddedFanHeat  = generated supply air fan heat, which is a function of part load ratio and as internal component cooling load [W].

AddedFanHeat<sub>Speed1</sub>        = generated supply air fan heat at Speed 1 (part load ratio=1) [W].

Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{\left( {Heat\,Pump\,Cooling\,Load - HeatPumpOutpu{t_{Cycling}}} \right)}}{{Heat\,Pump\,Cooling\,Load}}$$</div>

where:

HeatPumpOutput<sub>Cycling</sub> = heat pump delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)

<div>$$HeatPumpOutpu{t_{cycling}} = {\dot m_{_{HeatPump}}}{\left( {{h_{out}} - {h_{Control\;Zone}}} \right)_{HR\min }} - {\Delta_{cycling}}$$</div>

where

<span>\({\dot m_{HeatPump}}\)</span>          = average air mass flow rate defined in the next section [kg/s]

h<sub>out,</sub>        = enthalpy of air exiting the heat pump at part load conditions [J/kg]

Δ<sub>cycling</sub>    =average sensible load difference between the system output node and the zone inlet node

<div>$$\begin{array}{l}\;{\Delta_{cycling}} = \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{Control\;Zone}}} \right) + \left( {{{\dot m}_{_{HeatPump}}} - \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{Control\;Zone}}} \right)\\\;\end{array}$$</div>

<span>\({{{\dot m}_{ZoneInlet}}}\)</span> = Air mass flow rate in the supply inlet node in the controlled zone [kg/s]

For this case where speed 1 operation was able to meet the required cooling load, the speed ratio is set to zero and speed number is equal to 1.

·        If the heat pump’s cooling output at full load for Speed 1 is insufficient to meet the entire cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then the cooling speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the heat pump is estimated:

<span>\(Speed{\kern 1pt} Ratio = \frac{{ABS(Heat{\kern 1pt} Pump{\kern 1pt} Cooling{\kern 1pt} Load - AddeFanHeat - Full{\kern 1pt} Cool{\kern 1pt} Outpu{t_{Speed{\kern 1pt} n - 1}})}}{{ABS(Full{\kern 1pt} CoolOutpu{t_{Speed{\kern 1pt} n}} - Full{\kern 1pt} CoolOutpu{t_{Speed{\kern 1pt} n - 1}})}}\)</span>Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final speed ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s cooling output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Cooling\,Load - HeatPumpOutpu{t_{SpeedRatio}}}}{{Heat\,Pump\,Cooling\,Load}}$$</div>

where:

HeatPumpOutput<sub>Speed,n</sub>= heat pump delivered sensible capacity between two consecutive speeds at a specific speed ratio (W)

       <span>\(\begin{array}{l}HeatPumpOutpu{t_{SpeedRatio}} = (SpeedRatio)FullCoolOutpu{t_{Speed\;n}}\\\;\;\;\;\;\;\; = (1 - SpeedRatio)FullCoolOutpu{t_{Speed\;n - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}\)</span>

Where

AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]

In this case, the reported cycling ratio is 1 and speed number is equal to n.





##### Air Mass Flow Rate Calculation

Speed 1 operation

If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat pump’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio) for Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the average air mass flow rate for the system simulation time step. The air conditions at nodes downstream of the cooling coils represent the full-load (steady-state) values when the coil is operating.

<div>$${\dot m_{HeatPump}} = (CyclingRatio){\dot m_{Speed1}}$$</div>

If the fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the average of the user-specified air flow rate when the heat pump cooling coil is ON at Speed 1 and the user-specified air flow rate when the heat pump cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry air mass flow rates).

<div>$${\dot m_{HeatPump}} = (CyclingRatio){\dot m_{Speed1}} + (1.0 - CyclingRatio){\dot m_{CoilOff}}$$</div>

where:

<span>\({\dot m_{HeatPump}}\)</span> = average air mass flow rate through heat pump [kg/s]

<span>\({{{\dot m}_{Speed1}}}\)</span>= air mass flow rate through heat pump when cooling coil is ON at Speed 1 [kg/s]

<span>\({{{\dot m}_{CoilOff}}}\)</span> = air mass flow rate through heat pump when no heating or cooling is needed [kg/s]

In this case, the air conditions at nodes downstream of the cooling coils are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).

##### Higher Speed Operation

When the heat pump operates at higher speeds to meet the required cooling load, the supply air mass flow rate is linearly interpolated between two consecutive speeds:

<div>$${\mathop m\limits^ \bullet_{HeatPump}} = (SpeedRatio)\mathop m\limits^ \bullet  {{\kern 1pt}_{Speed{\kern 1pt} n}} + (1.0 - SpeedRatio)\mathop m\limits^ \bullet  {{\kern 1pt}_{Speed{\kern 1pt} n - 1}}$$</div>

where:

<span>\({\dot m_{HeatPump}}\)</span>= average air mass flow rate through the heat pump for the time step [kg/s]

<span>\({\dot m_{Speed\;n}}\)</span>= air mass flow rate through heat pump when cooling coil is ON at Speed n [kg/s]

<span>\({\dot m_{Speed\;n - 1}}\)</span>= air mass flow rate through heat pump when cooling coil is ON at Speed n-1 [kg/s]

For this case of higher speed operation, the air conditions at nodes downstream of the cooling coils are determined by the delivered cooling capacity and supply air mass flow rates between two consecutive speeds.

Although the above sections present the capacity and air mass flow rate calculation separately, they are dependent and change every iteration until convergence is reached for the time step being simulated.

#### Heating Operation

The description of heat pump heating operation is divided in two sections: total (sensible) capacity and average supply air flow rate. Actually, the determinations of capacity and supply air flow rate are related, so these calculation are performed in unison.

##### Capacity calculation

If EnergyPlus determines that the heat pump must supply heating to the control zone to meet the zone air temperature setpoint, then the heat pump model computes the total sensible heating load (positive) to be delivered to the zones being served based on the control zone sensible heating load and the fraction of the heat pump air flow that goes through the control zone.

<div>$$Heat\;Pump\;Heating\,Load = \frac{{Control\;Zone\;Heating\,Load}}{{Control\;Zone\;Air\;Flow\;Fraction}}$$</div>

The model then calculates the heat pump’s sensible heating energy rate delivered to the zones being served when the system runs at full-load conditions at the highest speed and when the DX heating coil is OFF (without supplemental heater operation in either case). If the supply air fan cycles with the compressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without supplemental heater operation in either case), the sensible heating energy rate delivered by the heat pump is calculated as follows:

<div>$$FullHeatOutpu{t_{Highest\;Speed}} = \left( {{{\dot m}_{HighestSpeed}}} \right){\left( {{h_{out,full\;load}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,HighestSpeed}}$$</div>

<div>$$NoHeatOutput = \left( {{{\dot m}_{CoilOff}}} \right){\left( {{h_{out,coil\;off}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,coil\;off}}$$</div>

where:

*<span>\({\dot m}_{HighestSpeed}\)</span>* = air mass flow rate through heat pump at the highest heating speed [kg/s]

*h<sub>out,\\ full\\ load</sub>*   = enthalpy of air exiting the heat pump at full-load conditions [J/kg]

*h<sub>control \\ zone</sub>*   = enthalpy of air leaving the control zone (where thermostat is located) [J/kg]

*HR<sub>min</sub>=* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the heat pump exiting air or the air leaving the control zone

<span>\({\dot m}_{CoilOff}\)</span>= air mass flow rate through the heat pump with the heating coil OFF [kg/s]

*h<sub>out,coil \\ off</sub>*    = enthalpy of air exiting the heat pump with the heating coil OFF [J/kg]

Δ<sub>sen,</sub> *<sub>full\\ load</sub>*=Sensible load difference between the system output node and the zone inlet node at full-load conditions

<div>$${\Delta_{sen,HighestSpeed}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{HighestSpeed}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {h_{Out,full\;load} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>

where:

Frac = Control zone air fraction with respect to the system mass flow rate

Δ<sub>sen,coil\\ off</sub>**=Sensible load difference between the system output node and the zone inlet node with the heating coil OFF conditions

<div>$${\Delta_{sen,coil\;off}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,coil\;off}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{coil\;off}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,coil\;off}} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>

If the heat pump’s DX heating coil output full load at the highest speed is insufficient to meet the entire heating load, the remaining heating load is passed to the supplemental heating coil. If the heat pump model determines that the outdoor air temperature is below the minimum outdoor air temperature for compressor operation (specified by the user), the compressor is turned off and the entire heating load is passed to the supplemental gas or electric heating coil. The heat pump exiting air conditions and energy consumption are calculated and reported by the individual component models (fan, DX heating coil, and supplemental gas or electric heating coil).

If the total heating load to be met by the system is less than the sensible heating rate at the highest speed, then the following steps are performed.

1.    Calculate the sensible heating energy rate at Speed 1

<div>$$FullHeatOutpu{t_{Speed1}} = \left( {{{\dot m}_{Speed1}}} \right){\left( {{h_{out,fullload}} - {h_{control\;zone}}} \right)_{HR\min }} - {\Delta_{sen,Speed1}}$$</div>

where:

*<span>\({{{\dot m}_{Speed1}}}\)</span>* = air mass flow rate through heat pump at Speed 1 [kg/s]

Δ<sub>sen,</sub> <sub>Speed1</sub>**=Sensible load difference between the system output node and the zone inlet node at full-load conditions at Speed 1

<div>$${\Delta_{sen,Speed1}} = \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}{\left( {{h_{Out,full\;load}} - {h_{Zone\;Inlet}}} \right)_{HR\min }} + \left( {{{\dot m}_{Speed1}} - \frac{{{{\dot m}_{Zone\;Inlet}}}}{{Frac}}} \right){\left( {{h_{Out,full\;load}} - {h_{Control\;Zone}}} \right)_{HR\min }}$$</div>

2.    If the sensible heating energy rate delivered by the heat pump at Speed 1 is greater or equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.

<div>$$\begin{array}{l}CyclingRatio = \frac{{ABS(HeatingCoilSensibleLoad)}}{{FullHeatingCoilCapacity}}\\\;\;\;\;\;\;\; = MAX\left( {0.0,\frac{{ABS(Heat\;Pump\;Heating\;Load - AddedFanHeat)}}{{ABS(FullHeatOutpu{t_{Speed1}} - AddedFanHea{t_{Speed1}})}}} \right)\end{array}$$</div>

where

AddedFanHeat        = generated supply air fan heat, which is a function of part load ratio and as internal component heating load [W].

AddedFanHeat<sub>Speed1</sub>  = generated supply air fan heat at Speed 1 (part load ratio=1) [W].

Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Heating\,Load - HeatPumpOutpu{t_{Cycling}}}}{{Heat\,Pump\,Heating\,Load}}$$</div>

where:

HeatPumpOutput<sub>Cycling</sub>= heat pump delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)

<div>$$HeatPumpOutpu{t_{cycling}} = {\dot m_{_{HeatPump}}}{\left( {{h_{out}} - {h_{Control\;Zone}}} \right)_{HR\min }} - {\Delta_{cycling}}$$</div>

where

<span>\({\dot m_{HeatPump}}\)</span>    = average air mass flow rate defined in the next section [kg/s]

h<sub>out,</sub>              = enthalpy of air exiting the heat pump at part load conditions [J/kg]

Δ<sub>cycling</sub>          =average sensible load difference between the system output node and the zone inlet node

<div>$$\begin{array}{l}\;{\Delta_{cycling}} = \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{Control\;Zone}}} \right) + \left( {{{\dot m}_{_{HeatPump}}} - \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{Control\;Zone}}} \right)\\\;\end{array}$$</div>

<span>\({{{\dot m}_{ZoneInlet}}}\)</span>       = Air mass flow rate in the supply inlet node in the controlled zone [kg/s]

For this case where speed 1 operation was able to meet the required heating load, the speed ratio is set to zero and speed number is equal to 1.

3.    If the heat pump’s heating output at full load for Speed 1 is insufficient to meet the entire heatling load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the heat pump is estimated:

<div>$$Speed{\kern 1pt} Ratio = \frac{{ABS(Heat{\kern 1pt} Pump{\kern 1pt} Heating{\kern 1pt} Load - AddeFanHeat - Full{\kern 1pt} Heat{\kern 1pt} Outpu{t_{Speed{\kern 1pt} \;n - 1}})}}{{ABS(Full{\kern 1pt} HeatOutpu{t_{Speed\;n}} - Full{\kern 1pt} HeatOutpu{t_{Speed\;n - 1}})}}$$</div>

Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final speed ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Heating\,Load - HeatPumpOutpu{t_{SpeedRatio}}}}{{Heat\,Pump\,Heating\,Load}}$$</div>

where:

HeatPumpOutput<sub>SpeedRatio</sub>= heat pump delivered sensible capacity between two consecutive speeds at a specific ratio [W]

       <span>\(\begin{array}{l}HeatPumpOutpu{t_{SpeedRatio}} = (SpeedRatio)FullHeatOutpu{t_{Speed\;n}}\\\;\;\;\;\;\;\; = (1 - SpeedRatio)FullHeatOutpu{t_{Speed\;n - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}\)</span>

Where

AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]

In this case, the reported cycling ratio is 1 and speed number is equal to n.

##### Air Mass Flow Rate Calculation

The air mass flow rate calculations during heating operation are the same as those described above for cooling operation.

#### Fan Placement

Supply air fan placement impacts the iteration strategy. When the fan placement type is blow through, the air mass flow rate and coil part load factor (PLF) affect the fan outlet conditions. Since the fan is upstream of the coil components with this fan placement, the fan outlet conditions are calculated without knowing the next component’s performance at the beginning of each iteration. DX coil performance is strongly dependent on the inlet conditions, so without correct inlet conditions the DX coil components may not be simulated correctly. Therefore, the heat pump components are called twice for each iteration when fan placement is ‘blow through’. The correct part load factor for the fan component is obtained after the first call, so that the more realistic fan outlet conditions are used to simulate the coil performance in the second call. This extra call to the heat pump components is not required for the draw through fan since the supply air fan is located downstream of the DX coils with this fan placement.

#### Waste Heat Calculation

When the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated based on the recoverable waste heat generated by its child objects (Coil:Cooling:DX:MultiSpeed and Coil:Heating:DX:MultiSpeed):

<div>$${T_{outlet}} = {T_{inlet}} + \frac{{{Q_{WasteHeat}}}}{{{C_p}{{\dot m}_{hr}}}}$$</div>

where

T<sub>outlet</sub>            = outlet node temperature of heat recovery, C

T<sub>inlet</sub> = inlet node temperature of heat recovery, C

Q<sub>WasteHeat</sub>      = recoverable waste heat generated by its child objects, W

C<sub>p</sub>              = inlet node temperature of heat recovery, C

<span>\({{{\dot m}_{hr}}}\)</span>            = mass flow rate of heat recovery, kg/s

If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.

### DX Cooling Package

#### Overview

The DX cooling package subsystem model provides a “virtual” component that consists of a DX air cooling coil component as shown in the figure below. The CoilSystem:Cooling:DX input object provides a container component that controls the associated DX cooling coil which is specified in a separate object. This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint(s) on the control node. Optional dehumidification controls may also be specified. CoilSystem:Cooling:DX assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary\* systems can.

This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.

![](media/image5198.png)

Figure 231.  Schematic of Packaged DX Cooling Subsystem in Air Loop for a Blow-Thru Application

#### Controls

The system calculates the current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the control node. If the control node is not the outlet node, the desired outlet node temperature is adjusted for the current temperature difference between the outlet node and the control node. Likewise, the current latent load is calculated using the humidity ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls determine the required coil run-time fraction and dehumidification mode (if applicable) using the steps outlined below.

##### Step 1 – Meet Sensible Load Requirement

The controls first attempt to meet the sensible requirement. The specified DX coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX cooling coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.

If the cooling coil type is specified as CoilSystem:Cooling:DX:CoolingHeatExchanganerAssisted and the dehumidification control type is specified as CoolReheat, the heat exchanger is active during this attempt to meet the sensible requirement.

##### Step 2 – Meet Latent Load Requirement (if activated)

If dehumidification controls are active, the leaving humidity ratio resulting from operation to meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If the humidity requirement is already met, then no further control action is taken. If the humidity requirement has not been met, then the coil is re-simulated depending on the type of humidity control.

##### Step 2a – Humidity Control = MultiMode

If the humidity control type is MultiMode, then the coil's enhanced dehumidification mode is activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode or the heat exchanger is activated when the coil type is CoilSystem:Cooling:DX:CoolingHeatExchangerAssisted and Step 1 above is repeated to meet the sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short or may exceed the dehumidification requirement. If the user has specified Run on Latent Load = Yes in the CoilSystem:Cooling:DX object, and there is no sensible load to be met, then the system will try to meet the entire dehumidification load. If dehumidification mode should not be active when there is no sensible load, then choose Run on Latent Load = No.

##### Step 2b – Humidity Control = CoolReheat

If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired outlet node humidity ratio. This option is valid for all cooling coil types. When the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used for this step and enhanced dehumidification mode is not activated.

### DX Heating Package

#### Overview

The DX heating package subsystem model provides a “virtual” component that consists of a DX air-to-air heating coil component and associated controls. The CoilSystem:Heating:DX input object provides a container component that controls the associated DX heating coil  which is specified in a separate object. See the entry called Single-Speed and Variable-Speed Electric Heat Pump DX Air Heating Coil for details of the coil model itself.  This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint on the heating coil’s outlet node. This model is analogous to the model for CoilSystem:Cooling:DX which is similar but for cooling.  The model assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary\* systems can.

This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.

#### Controls

The DX heating package system calculates how the coil should operate to meet current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the outlet node. The controls determine the required coil run-time fraction to meet the sensible requirement. The Single-Speed Electric Heat Pump DX Air Heating Coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX heating coil, if the load is smaller than the heating capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX heating coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.

### Desiccant Dehumidifier Package

#### Overview

The input object Dehumidifier:Desiccant:System provides a model that packages components for a desiccant-based subsystem that dehumidifies an air stream, normally called the process air stream. A second heated air stream, called the regeneration air stream, is used to remove the collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehumidifier:Desiccant:NoFans object but has some additional modeling capabilities.

The Dehumidifier:Desiccant:System desiccant dehumidifier object in EnergyPlus is a compound object that can be placed anywhere in an air loop. Common locations for this object are in an AirLoopHVAC:OutdoorAirSystem or in the main air loop downstream of a cooling coil (postcooling desiccant dehumidifier). This compound object coordinates the operation of several ‘children’ objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater. If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion (DX) cooling coil, then the dehumidifier’s operation can be coordinated with the operation of the companion DX coil and it is also possible to specify that the DX system’s condenser waste heat can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound object to help maintain a setpoint temperature for air entering the regeneration side of the desiccant heat exchanger. Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant dehumidifier object.

![DesiccantDehumidifier\_DrawThrough](media/image5199.png)

Figure 232. Schematic of a Desiccant Dehumidifier with Draw Through Regeneration Fan Placement



![DesiccantDehumidifier\_BlowThrough](media/image5200.png)

Figure 233. Schematic of a Desiccant Dehumidifier in Blow Through Regeneration Fan Placement

#### Control Logic

The model first decides if the dehumidifier can operate for the simulation time step, based on its availability schedule and if there is air flow detected on the process air inlet node. If available to operate, then the target humidity ratio for the process outlet air is determined based on the maximum humidity ratio setpoint on the control node (System Node Setpoint Humidity Ratio Max). If the control node is not the process air outlet node, the target humidity ratio is adjusted for the current humidity ratio difference between the process air outlet node and the control node. If the humidity ratio of the process inlet air is greater than the target humidity ratio for the process outlet air, then the dehumidifier operates to meet the target to the extent possible.

Once it is determined that the dehumidifier should operate, the components upstream of the desiccant heat exchanger’s regeneration inlet are modeled. The actual components that are modeled depend on the configuration specified by the user.

If the waste heat from the companion cooling coil is being used to heat the regeneration air, then this model determines the temperature of the air leaving the cooling coil condenser. The user may also specify a setpoint temperature for the regeneration air entering the desiccant heat exchanger and an optional exhaust fan, which can impact the condenser leaving air temperature. For this case, the exhaust fan is used to control the condenser leaving air temperature by boosting the air flow rate through the condenser to meet the setpoint temperature (minus regeneration fan heat if blow through fan placement).

Note: If the desiccant dehumidifier is OFF for a simulation time step but its companion cooling coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates at the maximum air flow rate (i.e., this fan serves at the condenser fan for the companion cooling coil system when regeneration air heating is specified, so the inputs for the companion cooling coil object should not include the condenser fan energy since the condenser fan energy is modeled by the Dehumidifier:Desiccant:SystemDesiccant Dehumidifier object).

The exhaust fan power is determined as follows:

<div>$$\begin{array}{l}If\,dehumidifier\,is\,operating:\\\,\,\,PL{R_{exhaust}} = \,\frac{{{{\mathop m\limits^ \bullet  }_{exhaust}}}}{{\left( {{\rho_{Std}} * {{\mathop {\rm{V}}\limits^ \bullet  }_{exhaust,\,max}}} \right)}}\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,ExhFanModFac\\\\If\,dehumidifier\,\,is\,\,not\,\,operating\,\,but\,\,companion\,\,coil\,\,is\,\,operating:\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,PL{R_{companion\,coil}}\end{array}$$</div>

where:

<span>\(PL{R_{exhaust}}\)</span>  = part load ratio of the exhaust fan

<span>\({\mathop {\rm{V}}\limits^ \bullet_{exhaust,\,max}}\)</span>  = exhaust fan maximum volumetric flow rate, user input (m<sup>3</sup>/s)

<span>\({\rho_{Std}}\)</span>           = density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)

<span>\({P_{exhaust,\,max}}\)</span>   = exhaust fan maximum power, user input (W)

<span>\(ExhFanModFac\)</span>= exhaust fan power modifier curve evaluated at PLR<sub>exhaust</sub>. If modifier                                        curve not provided by the user, then this factor is assumed to be 1.0.

<span>\(PL{R_{companion\,coil}}\)</span>     = part load ratio of the companion cooling coil

<span>\({P_{exhaust}}\)</span>        = output variable ‘Dehumidifier Exhaust Fan Electric Power, W’

The exhaust fan electric consumption is then calculated as:

<div>$${E_{exhaust}} = {P_{exhaust}}*\,\,TimeStepSys\,\,*\,\,3600.$$</div>

where:

<span>\({E_{exhaust}}\)</span>          = output variable ‘Dehumidifier Exhaust Fan Electric Energy, J’

<span>\(TimeStepSys\)</span>= HVAC system simulation time step, hr

Once the outlet conditions from the companion coil condenser are determined (if present), then the regeneration air fan (if blow through configuration) and regeneration air heater (if present) are simulated. To the extent possible (e.g., if the heater is available to operate based on its availability schedule and it has sufficient heating capacity), the regeneration air heater operates to raise its outlet air temperature to the specified regeneration inlet air setpoint temperature.

With the inlet air conditions to the regeneration and process sides of the desiccant heat exchanger now known, the performance of the desiccant heat exchanger is modeled. If the desiccant dehumidifier is specified with a companion cooling coil upstream of the heat exchanger’s process inlet, then the model assumes that the dehumidifier operates at the same time as the companion coil (same part-load ratio). If not, then the desiccant dehumidifier model calculates the fraction of time it must operate to meet the process outlet air maximum humidity target (setpoint) using the following equation:

<div>$$\begin{array}{l}\,DDPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out,HXon}}} \right)}}\\DDPartLoadRatio = MAX\left( {0.0,DDPartLoadRatio} \right)\\DDPartLoadRatio = MIN\,\left( {1.0,DDPartLoadRatio} \right)\end{array}$$</div>

where:

<span>\(\,DDPartLoadRatio\)</span> = output variable ‘Dehumidifier Part Load Ratio’

<span>\({w_{Proc,\,\,in}}\)</span>      = process inlet air humidity ratio (kg/kg)

<span>\({w_{max, set\,point}}\)</span> = target humidity ratio (setpoint) for the process outlet air (kg/kg)

<span>\({w_{Proc,\,\,out,HXon}}\)</span>= process outlet air humidity ratio when the desiccant heat exchanger operates       (kg/kg)

After all of the desiccant dehumidifier components are modeled at the appropriate part load ratio, the water removal rate and water removed are calculated.

<div>$$
  \begin{array}{rl}
    {\mathop m\limits^ \bullet_{water\_removed,Proc}} &= \,{\mathop m\limits^ \bullet_{Proc,in}}\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out}}} \right) \\
    {m_{water\_removed,Proc}}                         &= {\mathop m\limits^ \bullet_{water\_removed,Proc}}*\,\,TimeStepSys\,\,*\,\,3600.
  \end{array}
$$</div>

where:

<span>\({\mathop m\limits^ \bullet_{water\_removed,Proc}}\)</span> = output variable ‘Dehumidifier Removed Water Mass Flow Rate, kg/s’

<span>\({\mathop m\limits^ \bullet_{Proc,in}}\)</span>       = air mass flow rate at the process air inlet node (kg/s)

<span>\({w_{Proc,\,\,out}}\)</span>     = process outlet air humidity ratio (kg/kg)

<span>\({m_{water\_removed,Proc}}\)</span>= output variable ‘Dehumidifier Removed Water Mass, kg’

#### References

ASHRAE. 2004. Chapter 22: Desiccant Dehumidification and Pressure-Drying Equipment. 2004 ASHRAE HVAC Systems and Equipment Handbook. Atlanta, GA: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February 2006.

Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through Component Augmentation of the Cooling Coil. 15<sup>th</sup> Symposium on Improving Building Systems in Hot and Humid Climates, July 24-26, 2006.

### Unitary Water-To-Air Heat Pump

#### Overview

The input object AirLoopHVAC:UnitaryHeatPump:WaterToAir provides a model for a water-to-Air heat pump that is a “virtual” component that consists of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. The configuration of the water-to-air heat pump in the air loop is similar to an air-to-air heat pump. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).

![FurnaceSchematic\_WSHP](media/image5222.png)

Figure 234.  Source Side and Load Side Configuration of a BlowThru WateroToAir Heat Pump

There are two different models for water-to-air heat pump cooling and heating coils. Cooling and heating coils are modeled using a Single Speed or Variable Speed Equation Fit model or a Parameter Estimation model. The parameter estimation procedure is quite detailed and the equation fit model is designed to simplify the user inputs. Each model is discussed in short in the following sections. The Variable-Speed Equation Fit model is described in a separate section, as Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit.

#### Single Speed Equation-Fit Model:

This section describes the equation-fit model for Water-to-Air heat pump  (Object names: **Coil:Cooling:WaterToAirHeatPump:EquationFit** and **Coil:Heating:WaterToAirHeatPump:EquationFit**). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:

Cooling Mode:

<div>$$\frac{{Q{}_{total}}}{{Q{}_{total,ref}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

<div>$$\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{T{}_{db}}}{{T{}_{ref}}}} \right] + B3\left[ {\frac{{T{}_{wb}}}{{T{}_{ref}}}} \right] + B4\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{\dot V{}_w}}{{\dot V{}_{w,ref}}}} \right]$$</div>

<div>$$\frac{{Power{}_c}}{{Power{}_{c,ref}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

Heating Mode:

<div>$$\frac{{{Q_h}}}{{Q{}_{h,ref}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

<div>$$\frac{{Powe{r_h}}}{{Power{}_{h,ref}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;

<div>$${Q_{source,c}} = {Q_{total}} + Powe{r_c}$$</div>

<div>$${Q_{source,h}} = {Q_h} - Powe{r_h}$$</div>

where:

<span>\(A1 - F5\)</span>     = Equation fit coefficients for the cooling and heating mode

<span>\({T_{ref}}\)</span>            = 283K

<span>\({T_{w,in}}\)</span>           = Entering water temperature, K

<span>\({T_{db}}\)</span>             = Entering air dry-bulb temperature, K

<span>\({T_{wb}}\)</span>            = Entering air wet-bulb temperature, K

<span>\({\dot V_{air}}\)</span>            = Load side air volumetric flow rate, m<sup>3</sup>/s

<span>\({\dot V_w}\)</span>                         = Source side water volumetric flow rate, m<sup>3</sup>/s

<span>\({Q_{total}}\)</span>          = Total cooling capacity, W

<span>\({Q_{sens}}\)</span>          = Sensible cooling capacity, W

<span>\(Powe{r_c}\)</span>     = Power consumption (cooling mode), W

<span>\({Q_{source,c}}\)</span>      = Source side heat transfer rate (cooling mode), W

<span>\({Q_h}\)</span>                         = Total heating capacity, W

<span>\(Powe{r_h}\)</span>     = Power consumption (heating mode), W

<span>\({Q_{source,h}}\)</span>      = Source side heat transfer rate (heating mode), W

The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <span>\({T_{ref}}\)</span>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.

For cooling mode, the reference conditions; reference load side air volumetric flow rate <span>\(\left( {{{\dot V}_{air,ref}}} \right)\)</span>,reference source side water volumetric flow rate<span>\(\left( {{{\dot V}_{w,ref}}} \right)\)</span>,reference sensible capacity <span>\(\left( {{Q_{sens,ref}}} \right)\)</span> and reference power input <span>\(\left( {Powe{r_{c,ref}}} \right)\)</span> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<span>\(\left( {{Q_{total,ref}}} \right)\)</span> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.

#### Coefficient estimation procedure:

The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 and F1-F5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:

![](media/image5250.png)

Figure 235. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)

#### High Humidity Control with WaterToAir HeatPump Equation Fit model

The specific configuration of the WaterToAir HeatPump with supplemental heating coil is shown above (see Figure 234). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. When high humidity control is specified and the compressor operates, the heatpump always operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, or CoolReheat in the Dehumidification Control Type input field. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. If the dehumidification control type is selected as None, the WaterToAir HeatPump uns only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.

The model first calculates the *PartLoadRatio* required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone:

<div>$$HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}$$</div>

The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.

<div>$$PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

When the heat pumps sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature.  If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.

<div>$$HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}$$</div>

Then the *LatentPartLoadRatio* required to meet the high humidity setpoint is calculated as follows:

<div>$$LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)$$</div>

The model uses the greater of the two part-load ratios, *PartLoadRatio* or *LatentPartLoadRatio*, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.

<div>$$LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)$$</div>

As previously described, iterations are performed to converge on the solution within the convergence tolerance.

Where,

<span>\(ControlZoneCoolingLoad\)</span>= the control zone sensible cooling load to the cooling setpoint, (W).

<span>\(ControlZoneMoistureLoad\)</span>         = the control zone moisture load to the dehumidifying relative humidity setpoint, (W).

<span>\(ControlZoneAirFlowFraction\)</span>     = the supply air fraction that goes though the control zone, (-).

*FullLatentOutput*      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W

*NoLatentOutput*       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W

<span>\(PartLoadRatio\)</span>     =          the heat pump’s part-load-ratio required to meet system sensible load, (-).

<span>\(LatentPartLoadRatio\)</span>      =          the heat pump’s part-load-ratio required to meet system moisture load, (-).

<span>\(PL{R_{MIN}}\)</span>*       =  *the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.

When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 236. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 236),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the heat pump (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.



![HiHumidControl-2](media/image5262.png)

Figure 236. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint

If a heating load exists (Figure 237), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.

![HiHumidControl-3](media/image5263.png)

Figure 237. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint

#### Parameter Estimation Model

The steady state simulation model (Object: AirLoopHVAC:UnitaryHeatPump:WaterToAir) for a water-to-air vapor compression heat pump is described in this section. The model is implemented under the air-loop manager similar to the algorithm discussed under AirLoopHVAC:UnitaryHeatPump. The heat pump 'coil' objects (Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and
 Coil:Heating:WaterToAirHeatPump:ParameterEstimation) actually consist of a steady state simulation of the unitary heat pump in cooling or heating mode respectively.  This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site .  The model parameters, solution technique and solution algorithm are all identical to that of the water to water heat pump.  The only difference between the two models is in the modeling of the water to air heat exchanger.

The effectiveness of this heat exchanger is given by

<div>$$\varepsilon  = 1 - {e^{ - NTU}}$$</div>

Where NTU is defined by

<div>$$NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water/air}}}$$</div>

UA for the source side and the load side are two of the parameters estimated in the parameter estimation procedure.

Additional model details and a discussion of the parameters and parameter estimation technique are described in the following section on Water to Water Heat Pumps.

### Water To Water Heat Pumps

There are two water-water heat pump models available in EnergyPlus which are **parameter estimation based model** and **equation-fit model**. Detailed descriptions of the model are available in the references Tang and Jin

### Equation Fit Water To Water Heat Pump Model

This section describes the equation-fit model for water-to-water heat pump.   (Object names: HeatPump:WaterToWater:EquationFit:Cooling & HeatPump:WaterToWater:EquationFit:Heating). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses four non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables that influenced the water-to-water heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:

Cooling Mode:

<div>$$\frac{{Q{}_c}}{{Q{}_{c,ref}}} = A1 + A2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + A3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]$$</div>

<div>$$Powe{r_c} = \frac{{{Q_c}}}{{CO{P_c}}}$$</div>

Heating Mode:

<div>$$\frac{{{Q_h}}}{{Q{}_{h,ref}}} = C1 + C2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + C3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]$$</div>

<div>$$Powe{r_h} = \frac{{{Q_h}}}{{CO{P_h}}}$$</div>

Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;

<div>$${Q_{source,c}} = {Q_c} + Powe{r_c}$$</div>

<div>$${Q_{source,h}} = {Q_h} - Powe{r_h}$$</div>



Where:

<span>\(A1 - B5\)</span>     = Equation fit coefficients for the cooling and heating mode

<span>\({T_{ref}}\)</span>            = 283.15K

<span>\({T_{L,in}}\)</span>           = Entering load side water temperature, K

<span>\({T_{S,in}}\)</span>           = Entering source side water temperature, K

<span>\({\dot V_L}\)</span>                         = Load side volumetric flow rate, m<sup>3</sup>/s

<span>\({\dot V_S}\)</span>                         = Source side volumetric flow rate, m<sup>3</sup>/s

<span>\({Q_c}\)</span>                         = Load side heat transfer rate (cooling mode), W

<span>\(Powe{r_c}\)</span>     = Power consumption (cooling mode), W

<span>\({Q_{source,c}}\)</span>      = Source side heat transfer rate (cooling mode), W

<span>\({Q_h}\)</span>                         = Load side heat transfer rate (heating mode), W

<span>\(Powe{r_h}\)</span>     = Power consumption (heating mode), W

<span>\({Q_{source,h}}\)</span>      = Source side heat transfer rate (heating mode), W

*COP<sub>c</sub>*          = Cooling coefficient of performance, W/W

*COP<sub>h</sub>*          = Heating coefficient of performance, W/W



If the load side heat transfer rate (*Q<sub>c</sub>* or *Q<sub>h</sub>*) or power consumption (*Power<sub>c</sub>* or *Power<sub>h</sub>*) are less than or equal to zero, then the heat pump is turned off for that simulation time step, a warning is issued, and the simulation continues.

The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <span>\({T_{ref}}\)</span>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.

For cooling mode, the reference conditions; reference load side volumetric flow rate, <span>\({\dot V_{L,ref}}\)</span>, reference source side volumetric flow rate, <span>\({\dot V_{S,ref}}\)</span>, <span>\(Powe{r_{c,ref}}\)</span>  and reference source side heat transfer rate, <span>\({Q_{source,c,ref}}\)</span>  are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity, <span>\({Q_{c,ref}}\)</span> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.

#### Coefficient estimation procedure:

The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates for the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated for the heating mode to generate the coefficients B1-B5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:

![](media/image5290.png)

Figure 238.  Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)

### Parameter Estimation Water-To-Water Heat Pump Model

A steady state simulation model for a water-to-water reciprocating vapor compression heat pump (Object names: HeatPump:WaterToWater:ParameterEstimation:Cooling & HeatPump:WaterToWater:ParameterEstimation:Heating) is described in this section. This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site . The model incorporates a multivariable unconstrained optimization algorithm to estimate several unspecific parameters. The aim of the model is to describe the detailed physical geometry and operation of each component and replicate the performance of the actual unit in operation. Assuming the thermodynamic process in the expansion device and the pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is given by

<div>$${\dot Q_s} = \dot W + {\dot Q_{_L}}$$</div>

Where:

<span>\({\dot Q_s}\)</span> = Source side heat transfer rate

<span>\({\dot Q_L}\)</span> = Load side heat transfer rate

<span>\(\dot W\)</span>= Compressor power input

The compressor model is based on an isentropic process shown in Figure 239 governed by

<span>\(P{V^\gamma }\)</span> = Constant

Where:

P = Pressure

v = Specific volume

![](media/image5296.png)

Figure 239.  Schematic indicator diagram for a reciprocating Compressor(Jin 2002)

Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function of the pressure ratio.

<div>$$\mathop m\limits^ \bullet   = \frac{{PD}}{{\nu {}_{suc}}}(1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}}$$</div>

Where:

<span>\(\mathop m\limits^ \bullet  \)</span>  = refrigerant mass flow rate

PD = Piston displacement

C   = Clearance factor

<span>\(P{}_{dis}\)</span> = discharge pressure

<span>\(P{}_{suc}\)</span> = Suction pressure

<span>\(\gamma \)</span>     = Isentropic exponent

#### Parameter estimation procedure:

A set of parameters for the cooling mode is defined on the basis of the equations used in the model. An information flowchart indicating the parameters, inputs to the model and the resulting outputs acquired are shown in Figure 240. The estimation of parameters is conducted using the catalog data.

The parameter definition include:

n Piston displacement, PD

n Clearance factor, C

n Pressure drop across the suction and discharge valves, <span>\({\rm{\Delta P}}\)</span>

n Loss factor used to define the electromechanical losses supposed to be proportional to the theoretical power, <span>\({\rm{\eta }}\)</span>

n Superheat in <sup>ο</sup>C or F, <span>\({\rm{\Delta T}}{}_{{\rm{sh}}}\)</span>

n Constant part of the electromechanical losses,<span>\({\rm{W}}{}_{{\rm{loss}}}\)</span>

n Source side heat transfer coefficient, (UA)<sub>S</sub>

n Load side heat transfer coefficient, (UA)<sub>L</sub>

![](media/image5306.png)

Figure 240.  Information Flowchart for Water-To-Water Heat Pump Parameter Estimation Mmodel implementation (Jin 2002)

Where:

TWiL   = Entering water Load side temperature

TWiS   = Entering water Source side temperature

<span>\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiL}}}\)</span>= Entering water Load side mass flow rate

<span>\(\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiS}}}\)</span>= Entering water Source side mass flow rate

S      =  Thermostatic Signal

The parameter estimation procedure incorporates an objective function that computes the difference between the model outputs and the catalog outputs.  The objective function is then minimized by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the objective function value lowers after each iteration, the model outputs approach the catalog outputs consequently leading to convergence and the correct parameters are estimated for the respective model. The inputs to the model include the entering water temperatures and mass flow rates on the load side and the source side. The calculation of the objective function is shown in the form of a formula flowchart in Figure 241. The square of the sum of the errors (SSQE) for a given set of parameter values that will be minimized is given by

<div>$$SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)$$</div>

Where

<span>\({\rm{W}}{}_{{\rm{cat}}}\)</span>= Catalog power consumption

<span>\({\rm{W}}{}_{}\)</span> = Model power consumption

<span>\({\rm{QL}}{}_{{\rm{cat}}}\)</span>= Catalog load side heat transfer

<span>\({\rm{QL}}{}_{}\)</span> = Model load side heat transfer

Extrapolation beyond the catalog data grants the parameter estimation model an upper hand in comparison with the equation fit and deterministic models. However, the detailed model is computationally more intensive. Moreover, when the model is implemented within a transient system simulation program, it may come across figures that are random and unplanned by the manufacturer such as low water flow rates or extreme temperatures. This oddity may result in unrealistic set of results.

![Jin's flow chart](media/image5314.png)

Figure 241.  Flow diagram of EnergyPlus Water to Water HeatPump implementation

